0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>259</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveend</td> <td>heatingcurve end</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>260</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=0&lt;=45)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>261</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>262</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>263</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpontemp</td> <td>pump logic temperature</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>26</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>28</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>30</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>32</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>34</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>36</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>64</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>66</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>69</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>77</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>91</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeterheat</td> <td>gas meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>264</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeter</td> <td>gas meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>69</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrgheat2</td> <td>energy heating 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>266</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrg2</td> <td>energy 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>71</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>67</td> <td>2</td> <td>1</td> </tr> <tr> <td>nompower</td> <td>nominal Power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>kW</td> <td>true</td> <td>DEVICE_DATA</td> <td>268</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>79</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DEVICE_DATA</td> <td>81</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h3 id=greenstar-hiu-logamax-kompakt-ws170>Greenstar HIU, Logamax kompakt WS170<a class=headerlink href=#greenstar-hiu-logamax-kompakt-ws170 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>netflowtemp</td> <td>heat network flow temp</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>269</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>heatvalve</td> <td>heating valve</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>270</td> <td>1</td> <td>1</td> </tr> <tr> <td>dhwvalve</td> <td>valve</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DHW</td> <td>73</td> <td>1</td> <td>1</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>keepwarmtemp</td> <td>keep warm temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>271</td> <td>1</td> <td>1</td> </tr> <tr> <td>setreturntemp</td> <td>set temp return</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>272</td> <td>1</td> <td>1</td> </tr> <tr> <td>heating</td> <td>heating</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>273</td> <td>1</td> <td>1</td> </tr> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpontemp</td> <td>pump logic temperature</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>26</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>28</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>30</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>32</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>34</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>36</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>64</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>66</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>69</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>77</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>91</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeterheat</td> <td>gas meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>264</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeter</td> <td>gas meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>69</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrgheat2</td> <td>energy heating 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>266</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrg2</td> <td>energy 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>71</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>67</td> <td>2</td> <td>1</td> </tr> </tbody> </table> <h3 id=hybrid-heatpump>Hybrid Heatpump<a class=headerlink href=#hybrid-heatpump title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>exhausttemp</td> <td>exhaust temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>242</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>burngas</td> <td>gas</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>243</td> <td>1</td> <td>1</td> </tr> <tr> <td>burngas2</td> <td>gas stage 2</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>244</td> <td>1</td> <td>1</td> </tr> <tr> <td>flamecurr</td> <td>flame current</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>µA</td> <td>false</td> <td>DEVICE_DATA</td> <td>245</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fanwork</td> <td>fan</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>246</td> <td>1</td> <td>1</td> </tr> <tr> <td>ignwork</td> <td>ignition</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>247</td> <td>1</td> <td>1</td> </tr> <tr> <td>oilpreheat</td> <td>oil preheating</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>248</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminpower</td> <td>burner min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>249</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnmaxpower</td> <td>burner max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>250</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminperiod</td> <td>burner min period</td> <td>uint8 (&gt;=0&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>251</td> <td>1</td> <td>1</td> </tr> <tr> <td>absburnpow</td> <td>burner current power (absolute)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>252</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatblock</td> <td>heating block</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>253</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boilhyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>254</td> <td>1</td> <td>1</td> </tr> <tr> <td>boilhystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>255</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hyston</td> <td>hysteresis stage 2 on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>256</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hystoff</td> <td>hysteresis stage 2 off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>257</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveon</td> <td>heatingcurve on</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>258</td> <td>1</td> <td>1</td> </tr> <tr> <td>curvebase</td> <td>heatingcurve base</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>259</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveend</td> <td>heatingcurve end</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>260</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=0&lt;=45)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>261</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>262</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>263</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpontemp</td> <td>pump logic temperature</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>26</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>28</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>30</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>32</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>34</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>36</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>64</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>66</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>69</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>77</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>91</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeterheat</td> <td>gas meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>264</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeter</td> <td>gas meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>69</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrgheat2</td> <td>energy heating 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>266</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrg2</td> <td>energy 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>71</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>67</td> <td>2</td> <td>1</td> </tr> <tr> <td>nompower</td> <td>nominal Power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>kW</td> <td>true</td> <td>DEVICE_DATA</td> <td>268</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>79</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DEVICE_DATA</td> <td>81</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h3 id=logamax-plus-gb022>Logamax Plus GB022<a class=headerlink href=#logamax-plus-gb022 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>exhausttemp</td> <td>exhaust temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>242</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>burngas</td> <td>gas</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>243</td> <td>1</td> <td>1</td> </tr> <tr> <td>burngas2</td> <td>gas stage 2</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>244</td> <td>1</td> <td>1</td> </tr> <tr> <td>flamecurr</td> <td>flame current</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>µA</td> <td>false</td> <td>DEVICE_DATA</td> <td>245</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fanwork</td> <td>fan</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>246</td> <td>1</td> <td>1</td> </tr> <tr> <td>ignwork</td> <td>ignition</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>247</td> <td>1</td> <td>1</td> </tr> <tr> <td>oilpreheat</td> <td>oil preheating</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>248</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminpower</td> <td>burner min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>249</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnmaxpower</td> <td>burner max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>250</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminperiod</td> <td>burner min period</td> <td>uint8 (&gt;=0&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>251</td> <td>1</td> <td>1</td> </tr> <tr> <td>absburnpow</td> <td>burner current power (absolute)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>252</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatblock</td> <td>heating block</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>253</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boilhyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>254</td> <td>1</td> <td>1</td> </tr> <tr> <td>boilhystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>255</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hyston</td> <td>hysteresis stage 2 on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>256</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hystoff</td> <td>hysteresis stage 2 off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>257</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveon</td> <td>heatingcurve on</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>258</td> <td>1</td> <td>1</td> </tr> <tr> <td>curvebase</td> <td>heatingcurve base</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>259</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveend</td> <td>heatingcurve end</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>260</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=0&lt;=45)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>261</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>262</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>263</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpontemp</td> <td>pump logic temperature</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>26</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>28</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>30</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>32</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>34</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>36</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>64</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>66</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>69</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>77</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>91</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeterheat</td> <td>gas meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>264</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeter</td> <td>gas meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>69</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrgheat2</td> <td>energy heating 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>266</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrg2</td> <td>energy 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>71</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>67</td> <td>2</td> <td>1</td> </tr> <tr> <td>nompower</td> <td>nominal Power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>kW</td> <td>true</td> <td>DEVICE_DATA</td> <td>268</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>79</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DEVICE_DATA</td> <td>81</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h3 id=logamax-plus-gb122-condense-2300-junkers-cerapur-gc2200w>Logamax Plus GB122, Condense 2300, Junkers Cerapur GC2200W<a class=headerlink href=#logamax-plus-gb122-condense-2300-junkers-cerapur-gc2200w title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>exhausttemp</td> <td>exhaust temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>242</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>burngas</td> <td>gas</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>243</td> <td>1</td> <td>1</td> </tr> <tr> <td>burngas2</td> <td>gas stage 2</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>244</td> <td>1</td> <td>1</td> </tr> <tr> <td>flamecurr</td> <td>flame current</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>µA</td> <td>false</td> <td>DEVICE_DATA</td> <td>245</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fanwork</td> <td>fan</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>246</td> <td>1</td> <td>1</td> </tr> <tr> <td>ignwork</td> <td>ignition</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>247</td> <td>1</td> <td>1</td> </tr> <tr> <td>oilpreheat</td> <td>oil preheating</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>248</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminpower</td> <td>burner min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>249</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnmaxpower</td> <td>burner max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>250</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminperiod</td> <td>burner min period</td> <td>uint8 (&gt;=0&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>251</td> <td>1</td> <td>1</td> </tr> <tr> <td>absburnpow</td> <td>burner current power (absolute)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>252</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatblock</td> <td>heating block</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>253</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boilhyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>254</td> <td>1</td> <td>1</td> </tr> <tr> <td>boilhystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>255</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hyston</td> <td>hysteresis stage 2 on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>256</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hystoff</td> <td>hysteresis stage 2 off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>257</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveon</td> <td>heatingcurve on</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>258</td> <td>1</td> <td>1</td> </tr> <tr> <td>curvebase</td> <td>heatingcurve base</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>259</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveend</td> <td>heatingcurve end</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>260</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=0&lt;=45)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>261</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>262</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>263</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpontemp</td> <td>pump logic temperature</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>26</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>28</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>30</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>32</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>34</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>36</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>64</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>66</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>69</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>77</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>91</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeterheat</td> <td>gas meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>264</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeter</td> <td>gas meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>69</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrgheat2</td> <td>energy heating 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>266</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrg2</td> <td>energy 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>71</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>67</td> <td>2</td> <td>1</td> </tr> <tr> <td>nompower</td> <td>nominal Power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>kW</td> <td>true</td> <td>DEVICE_DATA</td> <td>268</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>79</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DEVICE_DATA</td> <td>81</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h3 id=logamax-plus-gb192-condens-gc9000-greenstar-erp>Logamax Plus, GB192, Condens GC9000, Greenstar ErP<a class=headerlink href=#logamax-plus-gb192-condens-gc9000-greenstar-erp title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>exhausttemp</td> <td>exhaust temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>242</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>burngas</td> <td>gas</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>243</td> <td>1</td> <td>1</td> </tr> <tr> <td>burngas2</td> <td>gas stage 2</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>244</td> <td>1</td> <td>1</td> </tr> <tr> <td>flamecurr</td> <td>flame current</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>µA</td> <td>false</td> <td>DEVICE_DATA</td> <td>245</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fanwork</td> <td>fan</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>246</td> <td>1</td> <td>1</td> </tr> <tr> <td>ignwork</td> <td>ignition</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>247</td> <td>1</td> <td>1</td> </tr> <tr> <td>oilpreheat</td> <td>oil preheating</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>248</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminpower</td> <td>burner min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>249</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnmaxpower</td> <td>burner max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>250</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminperiod</td> <td>burner min period</td> <td>uint8 (&gt;=0&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>251</td> <td>1</td> <td>1</td> </tr> <tr> <td>absburnpow</td> <td>burner current power (absolute)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>252</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatblock</td> <td>heating block</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>253</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boilhyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>254</td> <td>1</td> <td>1</td> </tr> <tr> <td>boilhystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>255</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hyston</td> <td>hysteresis stage 2 on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>256</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hystoff</td> <td>hysteresis stage 2 off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>257</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveon</td> <td>heatingcurve on</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>258</td> <td>1</td> <td>1</td> </tr> <tr> <td>curvebase</td> <td>heatingcurve base</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>259</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveend</td> <td>heatingcurve end</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>260</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=0&lt;=45)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>261</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>262</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>263</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpontemp</td> <td>pump logic temperature</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>26</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>28</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>30</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>32</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>34</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>36</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>64</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>66</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>69</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>77</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>91</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeterheat</td> <td>gas meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>264</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeter</td> <td>gas meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>69</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrgheat2</td> <td>energy heating 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>266</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrg2</td> <td>energy 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>71</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>67</td> <td>2</td> <td>1</td> </tr> <tr> <td>nompower</td> <td>nominal Power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>kW</td> <td>true</td> <td>DEVICE_DATA</td> <td>268</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>79</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DEVICE_DATA</td> <td>81</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h3 id=logamax-u122-cerapur>Logamax U122, Cerapur<a class=headerlink href=#logamax-u122-cerapur title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>exhausttemp</td> <td>exhaust temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>242</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>burngas</td> <td>gas</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>243</td> <td>1</td> <td>1</td> </tr> <tr> <td>burngas2</td> <td>gas stage 2</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>244</td> <td>1</td> <td>1</td> </tr> <tr> <td>flamecurr</td> <td>flame current</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>µA</td> <td>false</td> <td>DEVICE_DATA</td> <td>245</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fanwork</td> <td>fan</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>246</td> <td>1</td> <td>1</td> </tr> <tr> <td>ignwork</td> <td>ignition</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>247</td> <td>1</td> <td>1</td> </tr> <tr> <td>oilpreheat</td> <td>oil preheating</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>248</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminpower</td> <td>burner min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>249</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnmaxpower</td> <td>burner max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>250</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminperiod</td> <td>burner min period</td> <td>uint8 (&gt;=0&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>251</td> <td>1</td> <td>1</td> </tr> <tr> <td>absburnpow</td> <td>burner current power (absolute)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>252</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatblock</td> <td>heating block</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>253</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boilhyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>254</td> <td>1</td> <td>1</td> </tr> <tr> <td>boilhystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>255</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hyston</td> <td>hysteresis stage 2 on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>256</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hystoff</td> <td>hysteresis stage 2 off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>257</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveon</td> <td>heatingcurve on</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>258</td> <td>1</td> <td>1</td> </tr> <tr> <td>curvebase</td> <td>heatingcurve base</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>259</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveend</td> <td>heatingcurve end</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>260</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=0&lt;=45)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>261</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>262</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>263</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpontemp</td> <td>pump logic temperature</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>26</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>28</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>30</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>32</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>34</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>36</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>64</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>66</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>69</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>77</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>91</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeterheat</td> <td>gas meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>264</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeter</td> <td>gas meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>69</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrgheat2</td> <td>energy heating 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>266</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrg2</td> <td>energy 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>71</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>67</td> <td>2</td> <td>1</td> </tr> <tr> <td>nompower</td> <td>nominal Power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>kW</td> <td>true</td> <td>DEVICE_DATA</td> <td>268</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>79</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DEVICE_DATA</td> <td>81</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h3 id=logano-gb15-logamatic-mc10>Logano GB1*5, Logamatic MC10<a class=headerlink href=#logano-gb15-logamatic-mc10 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>exhausttemp</td> <td>exhaust temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>242</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>burngas</td> <td>gas</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>243</td> <td>1</td> <td>1</td> </tr> <tr> <td>burngas2</td> <td>gas stage 2</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>244</td> <td>1</td> <td>1</td> </tr> <tr> <td>flamecurr</td> <td>flame current</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>µA</td> <td>false</td> <td>DEVICE_DATA</td> <td>245</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fanwork</td> <td>fan</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>246</td> <td>1</td> <td>1</td> </tr> <tr> <td>ignwork</td> <td>ignition</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>247</td> <td>1</td> <td>1</td> </tr> <tr> <td>oilpreheat</td> <td>oil preheating</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>248</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminpower</td> <td>burner min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>249</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnmaxpower</td> <td>burner max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>250</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminperiod</td> <td>burner min period</td> <td>uint8 (&gt;=0&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>251</td> <td>1</td> <td>1</td> </tr> <tr> <td>absburnpow</td> <td>burner current power (absolute)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>252</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatblock</td> <td>heating block</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>253</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boilhyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>254</td> <td>1</td> <td>1</td> </tr> <tr> <td>boilhystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>255</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hyston</td> <td>hysteresis stage 2 on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>256</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hystoff</td> <td>hysteresis stage 2 off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>257</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveon</td> <td>heatingcurve on</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>258</td> <td>1</td> <td>1</td> </tr> <tr> <td>curvebase</td> <td>heatingcurve base</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>259</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveend</td> <td>heatingcurve end</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>260</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=0&lt;=45)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>261</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>262</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>263</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpontemp</td> <td>pump logic temperature</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>26</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>28</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>30</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>32</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>34</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>36</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>64</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>66</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>69</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>77</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>91</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeterheat</td> <td>gas meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>264</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeter</td> <td>gas meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>69</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrgheat2</td> <td>energy heating 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>266</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrg2</td> <td>energy 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>71</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>67</td> <td>2</td> <td>1</td> </tr> <tr> <td>nompower</td> <td>nominal Power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>kW</td> <td>true</td> <td>DEVICE_DATA</td> <td>268</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>79</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DEVICE_DATA</td> <td>81</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h3 id=logano-gb125kb195i-logamatic-mc110>Logano GB125/KB195i, Logamatic MC110<a class=headerlink href=#logano-gb125kb195i-logamatic-mc110 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>exhausttemp</td> <td>exhaust temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>242</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>burngas</td> <td>gas</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>243</td> <td>1</td> <td>1</td> </tr> <tr> <td>burngas2</td> <td>gas stage 2</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>244</td> <td>1</td> <td>1</td> </tr> <tr> <td>flamecurr</td> <td>flame current</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>µA</td> <td>false</td> <td>DEVICE_DATA</td> <td>245</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fanwork</td> <td>fan</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>246</td> <td>1</td> <td>1</td> </tr> <tr> <td>ignwork</td> <td>ignition</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>247</td> <td>1</td> <td>1</td> </tr> <tr> <td>oilpreheat</td> <td>oil preheating</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>248</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminpower</td> <td>burner min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>249</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnmaxpower</td> <td>burner max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>250</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminperiod</td> <td>burner min period</td> <td>uint8 (&gt;=0&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>251</td> <td>1</td> <td>1</td> </tr> <tr> <td>absburnpow</td> <td>burner current power (absolute)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>252</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatblock</td> <td>heating block</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>253</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boilhyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>254</td> <td>1</td> <td>1</td> </tr> <tr> <td>boilhystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>255</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hyston</td> <td>hysteresis stage 2 on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>256</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hystoff</td> <td>hysteresis stage 2 off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>257</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveon</td> <td>heatingcurve on</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>258</td> <td>1</td> <td>1</td> </tr> <tr> <td>curvebase</td> <td>heatingcurve base</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>259</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveend</td> <td>heatingcurve end</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>260</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=0&lt;=45)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>261</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>262</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>263</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpontemp</td> <td>pump logic temperature</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>26</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>28</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>30</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>32</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>34</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>36</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>64</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>66</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>69</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>77</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>91</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeterheat</td> <td>gas meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>264</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeter</td> <td>gas meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>69</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrgheat2</td> <td>energy heating 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>266</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrg2</td> <td>energy 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>71</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>67</td> <td>2</td> <td>1</td> </tr> <tr> <td>nompower</td> <td>nominal Power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>kW</td> <td>true</td> <td>DEVICE_DATA</td> <td>268</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>79</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DEVICE_DATA</td> <td>81</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h3 id=logano-gb212>Logano GB212<a class=headerlink href=#logano-gb212 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>exhausttemp</td> <td>exhaust temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>242</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>burngas</td> <td>gas</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>243</td> <td>1</td> <td>1</td> </tr> <tr> <td>burngas2</td> <td>gas stage 2</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>244</td> <td>1</td> <td>1</td> </tr> <tr> <td>flamecurr</td> <td>flame current</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>µA</td> <td>false</td> <td>DEVICE_DATA</td> <td>245</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fanwork</td> <td>fan</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>246</td> <td>1</td> <td>1</td> </tr> <tr> <td>ignwork</td> <td>ignition</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>247</td> <td>1</td> <td>1</td> </tr> <tr> <td>oilpreheat</td> <td>oil preheating</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>248</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminpower</td> <td>burner min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>249</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnmaxpower</td> <td>burner max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>250</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminperiod</td> <td>burner min period</td> <td>uint8 (&gt;=0&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>251</td> <td>1</td> <td>1</td> </tr> <tr> <td>absburnpow</td> <td>burner current power (absolute)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>252</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatblock</td> <td>heating block</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>253</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boilhyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>254</td> <td>1</td> <td>1</td> </tr> <tr> <td>boilhystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>255</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hyston</td> <td>hysteresis stage 2 on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>256</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hystoff</td> <td>hysteresis stage 2 off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>257</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveon</td> <td>heatingcurve on</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>258</td> <td>1</td> <td>1</td> </tr> <tr> <td>curvebase</td> <td>heatingcurve base</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>259</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveend</td> <td>heatingcurve end</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>260</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=0&lt;=45)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>261</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>262</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>263</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpontemp</td> <td>pump logic temperature</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>26</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>28</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>30</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>32</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>34</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>36</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>64</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>66</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>69</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>77</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>91</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeterheat</td> <td>gas meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>264</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeter</td> <td>gas meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>69</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrgheat2</td> <td>energy heating 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>266</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrg2</td> <td>energy 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>71</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>67</td> <td>2</td> <td>1</td> </tr> <tr> <td>nompower</td> <td>nominal Power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>kW</td> <td>true</td> <td>DEVICE_DATA</td> <td>268</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>79</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DEVICE_DATA</td> <td>81</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h3 id=proline>Proline<a class=headerlink href=#proline title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>exhausttemp</td> <td>exhaust temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>242</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>burngas</td> <td>gas</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>243</td> <td>1</td> <td>1</td> </tr> <tr> <td>burngas2</td> <td>gas stage 2</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>244</td> <td>1</td> <td>1</td> </tr> <tr> <td>flamecurr</td> <td>flame current</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>µA</td> <td>false</td> <td>DEVICE_DATA</td> <td>245</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fanwork</td> <td>fan</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>246</td> <td>1</td> <td>1</td> </tr> <tr> <td>ignwork</td> <td>ignition</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>247</td> <td>1</td> <td>1</td> </tr> <tr> <td>oilpreheat</td> <td>oil preheating</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>248</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminpower</td> <td>burner min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>249</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnmaxpower</td> <td>burner max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>250</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminperiod</td> <td>burner min period</td> <td>uint8 (&gt;=0&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>251</td> <td>1</td> <td>1</td> </tr> <tr> <td>absburnpow</td> <td>burner current power (absolute)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>252</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatblock</td> <td>heating block</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>253</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boilhyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>254</td> <td>1</td> <td>1</td> </tr> <tr> <td>boilhystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>255</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hyston</td> <td>hysteresis stage 2 on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>256</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hystoff</td> <td>hysteresis stage 2 off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>257</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveon</td> <td>heatingcurve on</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>258</td> <td>1</td> <td>1</td> </tr> <tr> <td>curvebase</td> <td>heatingcurve base</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>259</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveend</td> <td>heatingcurve end</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>260</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=0&lt;=45)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>261</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>262</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>263</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpontemp</td> <td>pump logic temperature</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>26</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>28</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>30</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>32</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>34</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>36</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>64</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>66</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>69</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>77</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>91</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeterheat</td> <td>gas meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>264</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeter</td> <td>gas meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>69</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrgheat2</td> <td>energy heating 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>266</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrg2</td> <td>energy 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>71</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>67</td> <td>2</td> <td>1</td> </tr> <tr> <td>nompower</td> <td>nominal Power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>kW</td> <td>true</td> <td>DEVICE_DATA</td> <td>268</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>79</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DEVICE_DATA</td> <td>81</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h3 id=topline-gb162>Topline, GB162<a class=headerlink href=#topline-gb162 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>reset</td> <td>reset</td> <td>cmd [-|maintenance|error|history|message]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingoff</td> <td>force heating off</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactive</td> <td>heating active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>tapwateractive</td> <td>tapwater active</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>selflowtemp</td> <td>selected flow temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>outdoortemp</td> <td>outside temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>switchtemp</td> <td>mixing switch temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>syspress</td> <td>system pressure</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>bar</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boiltemp</td> <td>actual boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>headertemp</td> <td>low loss header</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>exhausttemp</td> <td>exhaust temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>242</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>burngas</td> <td>gas</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>243</td> <td>1</td> <td>1</td> </tr> <tr> <td>burngas2</td> <td>gas stage 2</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>244</td> <td>1</td> <td>1</td> </tr> <tr> <td>flamecurr</td> <td>flame current</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>µA</td> <td>false</td> <td>DEVICE_DATA</td> <td>245</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fanwork</td> <td>fan</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>246</td> <td>1</td> <td>1</td> </tr> <tr> <td>ignwork</td> <td>ignition</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>247</td> <td>1</td> <td>1</td> </tr> <tr> <td>oilpreheat</td> <td>oil preheating</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>248</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminpower</td> <td>burner min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>249</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnmaxpower</td> <td>burner max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>250</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnminperiod</td> <td>burner min period</td> <td>uint8 (&gt;=0&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>251</td> <td>1</td> <td>1</td> </tr> <tr> <td>absburnpow</td> <td>burner current power (absolute)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>252</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatblock</td> <td>heating block</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>253</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>boilhyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>254</td> <td>1</td> <td>1</td> </tr> <tr> <td>boilhystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>255</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hyston</td> <td>hysteresis stage 2 on temperature</td> <td>int8 (&gt;=-20&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>256</td> <td>1</td> <td>1</td> </tr> <tr> <td>boil2hystoff</td> <td>hysteresis stage 2 off temperature</td> <td>int8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>257</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveon</td> <td>heatingcurve on</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>258</td> <td>1</td> <td>1</td> </tr> <tr> <td>curvebase</td> <td>heatingcurve base</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>259</td> <td>1</td> <td>1</td> </tr> <tr> <td>curveend</td> <td>heatingcurve end</td> <td>uint8 (&gt;=20&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>260</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=0&lt;=45)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>261</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>262</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>263</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingactivated</td> <td>heating activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtemp</td> <td>heating temperature</td> <td>uint8 (&gt;=0&lt;=90)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpump</td> <td>heating pump</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmax</td> <td>boiler pump max power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmodmin</td> <td>boiler pump min power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpmode</td> <td>boiler pump mode</td> <td>enum [proportional|deltaP-1|deltaP-2|deltaP-3|deltaP-4]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpcharacter</td> <td>boiler pump characteristic</td> <td>enum [proportional|150mbar|200mbar|250mbar|300mbar|350mbar|400mbar]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpdelay</td> <td>pump delay</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpontemp</td> <td>pump logic temperature</td> <td>uint8 (&gt;=0&lt;=60)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>selburnpow</td> <td>burner selected max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>curburnpow</td> <td>burner current power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>burnstarts</td> <td>burner starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>2</td> <td>1</td> </tr> <tr> <td>burnworkmin</td> <td>total burner operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>26</td> <td>2</td> <td>1</td> </tr> <tr> <td>burn2workmin</td> <td>burner stage 2 operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>28</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatworkmin</td> <td>total heat operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>30</td> <td>2</td> <td>1</td> </tr> <tr> <td>heatstarts</td> <td>burner starts heating</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>32</td> <td>2</td> <td>1</td> </tr> <tr> <td>ubauptime</td> <td>total UBA operating time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>34</td> <td>2</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>36</td> <td>28</td> <td>1</td> </tr> <tr> <td>servicecode</td> <td>service code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>64</td> <td>2</td> <td>1</td> </tr> <tr> <td>servicecodenumber</td> <td>service code number</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>66</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancemessage</td> <td>maintenance message</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>2</td> <td>1</td> </tr> <tr> <td>maintenance</td> <td>maintenance scheduled</td> <td>enum [off|time|date|manual]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>69</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancetime</td> <td>time to next maintenance</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>hours</td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>maintenancedate</td> <td>next maintenance date</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>6</td> <td>1</td> </tr> <tr> <td>emergencyops</td> <td>emergency operation</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>77</td> <td>1</td> <td>1</td> </tr> <tr> <td>emergencytemp</td> <td>emergency temperature</td> <td>uint8 (&gt;=15&lt;=70)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>78</td> <td>1</td> <td>1</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>91</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeterheat</td> <td>gas meter heating</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>264</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>gasmeter</td> <td>gas meter</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>69</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrgheat2</td> <td>energy heating 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>266</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>nrg2</td> <td>energy 2</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>71</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>tapactivated</td> <td>turn on/off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemplow</td> <td>selected lower temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempecoplus</td> <td>selected eco+ temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempoff</td> <td>selected temperature for off</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltempsingle</td> <td>single charge temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>solartemp</td> <td>solar boiler temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>35</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>type</td> <td>type</td> <td>enum [off|flow|buffered flow|buffer|layered buffer]</td> <td></td> <td>false</td> <td>DHW</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort</td> <td>comfort</td> <td>enum [hot|eco|intelligent]</td> <td></td> <td>true</td> <td>DHW</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>comfort1</td> <td>comfort mode</td> <td>enum [high comfort|eco]</td> <td></td> <td>true</td> <td>DHW</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeoptimization</td> <td>charge optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxpower</td> <td>max power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>%</td> <td>true</td> <td>DHW</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>circpump</td> <td>circulation pump available</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargetype</td> <td>charging type</td> <td>enum [chargepump|3-way valve]</td> <td></td> <td>false</td> <td>DHW</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>hyston</td> <td>hysteresis on temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>hystoff</td> <td>hysteresis off temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectiontemp</td> <td>disinfection temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|1x3min|2x3min|3x3min|4x3min|5x3min|6x3min|continuous]</td> <td></td> <td>true</td> <td>DHW</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>circ</td> <td>circulation active</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>curtemp</td> <td>current intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curtemp2</td> <td>current extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>51</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curflow</td> <td>current tap water flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>false</td> <td>DHW</td> <td>52</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp1</td> <td>storage intern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>storagetemp2</td> <td>storage extern temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>54</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetime</td> <td>one time charging</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>charging</td> <td>charging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>recharging</td> <td>recharging</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempok</td> <td>temperature ok</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>active</td> <td>active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>3wayvalve</td> <td>3-way valve active</td> <td>boolean</td> <td></td> <td>false</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixertemp</td> <td>mixer temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>63</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>64</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>starts</td> <td>starts</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td></td> <td>false</td> <td>DHW</td> <td>65</td> <td>2</td> <td>1</td> </tr> <tr> <td>workm</td> <td>active time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DHW</td> <td>67</td> <td>2</td> <td>1</td> </tr> <tr> <td>nompower</td> <td>nominal Power</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>kW</td> <td>true</td> <td>DEVICE_DATA</td> <td>268</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>79</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DEVICE_DATA</td> <td>81</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=10000000)</td> <td>kWh</td> <td>true</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h2 id=devices-of-type-controller>Devices of type <em>controller</em><a class=headerlink href=#devices-of-type-controller title="Permanent link">~</a></h2> <h3 id=rego-3000>Rego 3000<a class=headerlink href=#rego-3000 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>13</td> <td>1</td> </tr> </tbody> </table> <h2 id=devices-of-type-extension>Devices of type <em>extension</em><a class=headerlink href=#devices-of-type-extension title="Permanent link">~</a></h2> <h3 id=em10-em100>EM10, EM100<a class=headerlink href=#em10-em100 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>flowtempvf</td> <td>flow temperature in header (T0/Vf)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>input</td> <td>input</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>V</td> <td>false</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>outpow</td> <td>output IO1</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>setpower</td> <td>request power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>setpoint</td> <td>set temp.</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>minv</td> <td>min volt.</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>V</td> <td>true</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>maxv</td> <td>max volt.</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>V</td> <td>true</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>mint</td> <td>min temp.</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxt</td> <td>max temp.</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>uint8 (&gt;=0&lt;=254)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=t1rf>T1RF<a class=headerlink href=#t1rf title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>flowtempvf</td> <td>flow temperature in header (T0/Vf)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>input</td> <td>input</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>V</td> <td>false</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>outpow</td> <td>output IO1</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>setpower</td> <td>request power</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>setpoint</td> <td>set temp.</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>minv</td> <td>min volt.</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>V</td> <td>true</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>maxv</td> <td>max volt.</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>V</td> <td>true</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>mint</td> <td>min temp.</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxt</td> <td>max temp.</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>uint8 (&gt;=0&lt;=254)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h2 id=devices-of-type-heatpump>Devices of type <em>heatpump</em><a class=headerlink href=#devices-of-type-heatpump title="Permanent link">~</a></h2> <h3 id=hp-module>HP Module<a class=headerlink href=#hp-module title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>airhumidity</td> <td>relative air humidity</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>dewtemperature</td> <td>dew point temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>sysrettemp</td> <td>system return temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hpta4</td> <td>drain pan temp (TA4)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptr1</td> <td>compressor temperature (TR1)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptr3</td> <td>refrigerant temperature liquid side (condenser output) (TR3)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptr4</td> <td>evaporator inlet temperature (TR4)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptr5</td> <td>compressor inlet temperature (TR5)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptr6</td> <td>compressor outlet temperature (TR6)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptl2</td> <td>air inlet temperature (TL2)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hppl1</td> <td>low pressure side temperature (PL1)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hpph1</td> <td>high pressure side temperature (PH1)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpcompspd</td> <td>compressor speed</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>hybridstrategy</td> <td>hybrid control strategy</td> <td>enum [cost optimized|co2 optimized|outside temperature alt.|outside temperature parallel|heatpump prefered|boiler only]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>lownoisemode</td> <td>low noise mode</td> <td>enum [off|reduced output|switch off hp|perm. reduced]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>lownoisestart</td> <td>low noise starttime</td> <td>uint8 (&gt;=0&lt;=23)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>lownoisestop</td> <td>low noise stoptime</td> <td>uint8 (&gt;=0&lt;=23)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>hybriddhw</td> <td>hybrid DHW</td> <td>enum [eco|high comfort]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>energypricegas</td> <td>energy price gas</td> <td>uint8 (&gt;=0&lt;=254)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>energypriceel</td> <td>energy price electric</td> <td>uint8 (&gt;=0&lt;=254)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>energyfeedpv</td> <td>feed in PV</td> <td>uint8 (&gt;=0&lt;=254)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchovertemp</td> <td>outside switchover temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>airpurgemode</td> <td>air purge mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatpumpoutput</td> <td>heatpump output</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>26</td> <td>1</td> <td>1</td> </tr> <tr> <td>coolingcircuit</td> <td>cooling circuit</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>27</td> <td>1</td> <td>1</td> </tr> <tr> <td>compstartmod</td> <td>compressor start modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatdrainpan</td> <td>heat drain pan</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatcable</td> <td>heating cable</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>31</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>metertotal</td> <td>meter total</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>35</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>metercomp</td> <td>meter compressor</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>37</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>metereheat</td> <td>meter e-heater</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>39</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>41</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h3 id=hybrid-manager-hm200>Hybrid Manager HM200<a class=headerlink href=#hybrid-manager-hm200 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>airhumidity</td> <td>relative air humidity</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>dewtemperature</td> <td>dew point temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>curflowtemp</td> <td>current flow temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>rettemp</td> <td>return temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>sysrettemp</td> <td>system return temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hpta4</td> <td>drain pan temp (TA4)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptr1</td> <td>compressor temperature (TR1)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptr3</td> <td>refrigerant temperature liquid side (condenser output) (TR3)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptr4</td> <td>evaporator inlet temperature (TR4)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptr5</td> <td>compressor inlet temperature (TR5)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptr6</td> <td>compressor outlet temperature (TR6)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hptl2</td> <td>air inlet temperature (TL2)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hppl1</td> <td>low pressure side temperature (PL1)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>hpph1</td> <td>high pressure side temperature (PH1)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>13</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>heatingpumpmod</td> <td>heating pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpcompspd</td> <td>compressor speed</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>hybridstrategy</td> <td>hybrid control strategy</td> <td>enum [cost optimized|co2 optimized|outside temperature alt.|outside temperature parallel|heatpump prefered|boiler only]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>lownoisemode</td> <td>low noise mode</td> <td>enum [off|reduced output|switch off hp|perm. reduced]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>lownoisestart</td> <td>low noise starttime</td> <td>uint8 (&gt;=0&lt;=23)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>lownoisestop</td> <td>low noise stoptime</td> <td>uint8 (&gt;=0&lt;=23)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>hybriddhw</td> <td>hybrid DHW</td> <td>enum [eco|high comfort]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>energypricegas</td> <td>energy price gas</td> <td>uint8 (&gt;=0&lt;=254)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>energypriceel</td> <td>energy price electric</td> <td>uint8 (&gt;=0&lt;=254)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>energyfeedpv</td> <td>feed in PV</td> <td>uint8 (&gt;=0&lt;=254)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchovertemp</td> <td>outside switchover temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>airpurgemode</td> <td>air purge mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatpumpoutput</td> <td>heatpump output</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>26</td> <td>1</td> <td>1</td> </tr> <tr> <td>coolingcircuit</td> <td>cooling circuit</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>27</td> <td>1</td> <td>1</td> </tr> <tr> <td>compstartmod</td> <td>compressor start modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatdrainpan</td> <td>heat drain pan</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatcable</td> <td>heating cable</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>nrgtotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>31</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrg</td> <td>energy</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>0</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>nrgheat</td> <td>energy heating</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>metertotal</td> <td>meter total</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>35</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>metercomp</td> <td>meter compressor</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>37</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>metereheat</td> <td>meter e-heater</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>39</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>meterheat</td> <td>meter heating</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>41</td> <td>2</td> <td>1/100</td> </tr> <tr> <td>meter</td> <td>meter</td> <td>uint24 (&gt;=0&lt;=167772)</td> <td>kWh</td> <td>false</td> <td>DHW</td> <td>2</td> <td>2</td> <td>1/100</td> </tr> </tbody> </table> <h2 id=devices-of-type-mixer>Devices of type <em>mixer</em><a class=headerlink href=#devices-of-type-mixer title="Permanent link">~</a></h2> <h3 id=ipm>IPM<a class=headerlink href=#ipm title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>flowtemphc</td> <td>flow temperature (TC1)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>valvestatus</td> <td>mixing valve actuator (VC1)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowsettemp</td> <td>setpoint flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpstatus</td> <td>pump status (PC1)</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempvf</td> <td>flow temperature in header (T0/Vf)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>flowtemphc</td> <td>flow temperature (TC1)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>valvestatus</td> <td>mixing valve actuator (VC1)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowsettemp</td> <td>setpoint flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpstatus</td> <td>pump status (PC1)</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempvf</td> <td>flow temperature in header (T0/Vf)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>6</td> <td>1</td> <td>1/10</td> </tr> </tbody> </table> <h3 id=mm10>MM10<a class=headerlink href=#mm10 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>flowtemphc</td> <td>flow temperature (TC1)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>valvestatus</td> <td>mixing valve actuator (VC1)</td> <td>int8 (&gt;=-100&lt;=100)</td> <td>%</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowsettemp</td> <td>setpoint flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpstatus</td> <td>pump status (PC1)</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>valvesettime</td> <td>time to set valve</td> <td>uint8 (&gt;=10&lt;=600)</td> <td>seconds</td> <td>true</td> <td>HC</td> <td>5</td> <td>1</td> <td>10</td> </tr> </tbody> </table> <h3 id=mm100>MM100<a class=headerlink href=#mm100 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>flowtemphc</td> <td>flow temperature (TC1)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>valvestatus</td> <td>mixing valve actuator (VC1)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DHW</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowsettemp</td> <td>setpoint flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpstatus</td> <td>pump status (PC1)</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>valvesettime</td> <td>time to set valve</td> <td>uint8 (&gt;=10&lt;=600)</td> <td>seconds</td> <td>true</td> <td>DHW</td> <td>5</td> <td>1</td> <td>10</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset for mixer</td> <td>uint8 (&gt;=0&lt;=20)</td> <td>K</td> <td>true</td> <td>DHW</td> <td>6</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=mm200>MM200<a class=headerlink href=#mm200 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>flowtemphc</td> <td>flow temperature (TC1)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>valvestatus</td> <td>mixing valve actuator (VC1)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowsettemp</td> <td>setpoint flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpstatus</td> <td>pump status (PC1)</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>valvesettime</td> <td>time to set valve</td> <td>uint8 (&gt;=10&lt;=600)</td> <td>seconds</td> <td>true</td> <td>HC</td> <td>5</td> <td>1</td> <td>10</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset for mixer</td> <td>uint8 (&gt;=0&lt;=20)</td> <td>K</td> <td>true</td> <td>HC</td> <td>7</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=mm50>MM50<a class=headerlink href=#mm50 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>flowtemphc</td> <td>flow temperature (TC1)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>valvestatus</td> <td>mixing valve actuator (VC1)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowsettemp</td> <td>setpoint flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpstatus</td> <td>pump status (PC1)</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>valvesettime</td> <td>time to set valve</td> <td>uint8 (&gt;=10&lt;=600)</td> <td>seconds</td> <td>true</td> <td>HC</td> <td>5</td> <td>1</td> <td>10</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset for mixer</td> <td>uint8 (&gt;=0&lt;=20)</td> <td>K</td> <td>true</td> <td>HC</td> <td>7</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=mz100>MZ100<a class=headerlink href=#mz100 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>flowtemphc</td> <td>flow temperature (TC1)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>valvestatus</td> <td>mixing valve actuator (VC1)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowsettemp</td> <td>setpoint flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpstatus</td> <td>pump status (PC1)</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>valvesettime</td> <td>time to set valve</td> <td>uint8 (&gt;=10&lt;=600)</td> <td>seconds</td> <td>true</td> <td>HC</td> <td>5</td> <td>1</td> <td>10</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset for mixer</td> <td>uint8 (&gt;=0&lt;=20)</td> <td>K</td> <td>true</td> <td>HC</td> <td>7</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h2 id=devices-of-type-pool>Devices of type <em>pool</em><a class=headerlink href=#devices-of-type-pool title="Permanent link">~</a></h2> <h3 id=mp100>MP100<a class=headerlink href=#mp100 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>pooltemp</td> <td>pool temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>-1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>poolshuntstatus</td> <td>pool shunt status opening/closing</td> <td>enum [stopped|opening|closing|open|close]</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>-1</td> <td>1</td> <td>1</td> </tr> <tr> <td>poolshunt</td> <td>pool shunt open/close (0% = pool / 100% = heat)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>-1</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h2 id=devices-of-type-solar>Devices of type <em>solar</em><a class=headerlink href=#devices-of-type-solar title="Permanent link">~</a></h2> <h3 id=ism1>ISM1<a class=headerlink href=#ism1 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>collectortemp</td> <td>collector temperature (TS1)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylbottomtemp</td> <td>cylinder bottom temperature (TS2)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>solarpump</td> <td>pump (PS1)</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpworktime</td> <td>pump working time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>2</td> <td>1</td> </tr> <tr> <td>cylmaxtemp</td> <td>maximum cylinder temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>collectorshutdown</td> <td>collector shutdown</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1</td> </tr> <tr> <td>cylheated</td> <td>cyl heated</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>retheatassist</td> <td>return temperature heat assistance (TS4)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>heatassistvalve</td> <td>heat assistance valve (M1)</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>energylasthour</td> <td>energy last hour</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>Wh</td> <td>false</td> <td>DEVICE_DATA</td> <td>13</td> <td>2</td> <td>1/10</td> </tr> </tbody> </table> <h3 id=ism2>ISM2<a class=headerlink href=#ism2 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>collectortemp</td> <td>collector temperature (TS1)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylbottomtemp</td> <td>cylinder bottom temperature (TS2)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>solarpump</td> <td>pump (PS1)</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpworktime</td> <td>pump working time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>2</td> <td>1</td> </tr> <tr> <td>cylmaxtemp</td> <td>maximum cylinder temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>collectorshutdown</td> <td>collector shutdown</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1</td> </tr> <tr> <td>cylheated</td> <td>cyl heated</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>retheatassist</td> <td>return temperature heat assistance (TS4)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>heatassistvalve</td> <td>heat assistance valve (M1)</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>energylasthour</td> <td>energy last hour</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>Wh</td> <td>false</td> <td>DEVICE_DATA</td> <td>13</td> <td>2</td> <td>1/10</td> </tr> </tbody> </table> <h3 id=sm10>SM10<a class=headerlink href=#sm10 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>collectortemp</td> <td>collector temperature (TS1)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylbottomtemp</td> <td>cylinder bottom temperature (TS2)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>solarpump</td> <td>pump (PS1)</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpworktime</td> <td>pump working time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>2</td> <td>1</td> </tr> <tr> <td>cylmaxtemp</td> <td>maximum cylinder temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>collectorshutdown</td> <td>collector shutdown</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1</td> </tr> <tr> <td>cylheated</td> <td>cyl heated</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1</td> </tr> <tr> <td>solarpumpmod</td> <td>pump modulation (PS1)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpminmod</td> <td>minimum pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>1</td> </tr> <tr> <td>turnondiff</td> <td>pump turn on difference</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1</td> </tr> <tr> <td>turnoffdiff</td> <td>pump turn off difference</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>solarpower</td> <td>actual solar power</td> <td>int16 (&gt;=-31999&lt;=31999)</td> <td>W</td> <td>false</td> <td>DEVICE_DATA</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>energylasthour</td> <td>energy last hour</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>Wh</td> <td>false</td> <td>DEVICE_DATA</td> <td>13</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>maxflow</td> <td>maximum solar flow</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>l/min</td> <td>true</td> <td>DEVICE_DATA</td> <td>15</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>mintemp</td> <td>minimum temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>solarenabled</td> <td>solarmodule enabled</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>16</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=sm100-ms100>SM100, MS100<a class=headerlink href=#sm100-ms100 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>collectortemp</td> <td>collector temperature (TS1)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylbottomtemp</td> <td>cylinder bottom temperature (TS2)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>solarpump</td> <td>pump (PS1)</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpworktime</td> <td>pump working time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>2</td> <td>1</td> </tr> <tr> <td>cylmaxtemp</td> <td>maximum cylinder temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>collectorshutdown</td> <td>collector shutdown</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1</td> </tr> <tr> <td>cylheated</td> <td>cyl heated</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1</td> </tr> <tr> <td>solarpumpmod</td> <td>pump modulation (PS1)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpminmod</td> <td>minimum pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>5</td> </tr> <tr> <td>turnondiff</td> <td>pump turn on difference</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>turnoffdiff</td> <td>pump turn off difference</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>collector2temp</td> <td>collector 2 temperature (TS7)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>retheatassist</td> <td>return temperature heat assistance (TS4)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>heatassistvalve</td> <td>heat assistance valve (M1)</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatassistpower</td> <td>heat assistance valve power (M1)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>solarpump2</td> <td>pump 2 (PS4)</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>solarpump2mod</td> <td>pump 2 modulation (PS4)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>cyl2bottomtemp</td> <td>second cylinder bottom temperature (TS5)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>heatexchangertemp</td> <td>heat exchanger temperature (TS6)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>25</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylpumpmod</td> <td>cylinder pump modulation (PS5)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>26</td> <td>1</td> <td>1</td> </tr> <tr> <td>valvestatus</td> <td>valve status</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>27</td> <td>1</td> <td>1</td> </tr> <tr> <td>vs1status</td> <td>valve status VS1</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>collectormaxtemp</td> <td>maximum collector temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>collectormintemp</td> <td>minimum collector temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>energylasthour</td> <td>energy last hour</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>Wh</td> <td>false</td> <td>DEVICE_DATA</td> <td>13</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>energytoday</td> <td>total energy today</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>Wh</td> <td>false</td> <td>DEVICE_DATA</td> <td>31</td> <td>2</td> <td>1</td> </tr> <tr> <td>energytotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>pump2worktime</td> <td>pump 2 working time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>35</td> <td>2</td> <td>1</td> </tr> <tr> <td>m1worktime</td> <td>differential control working time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>37</td> <td>2</td> <td>1</td> </tr> <tr> <td>heattransfersystem</td> <td>heattransfer system</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>externalcyl</td> <td>external cylinder</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>thermaldisinfect</td> <td>thermal disinfection</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatmetering</td> <td>heatmetering</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>solarpumpmode</td> <td>solar pump mode</td> <td>enum [constant|pwm|analog]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>solarpumpkick</td> <td>solar pump kick</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>plainwatermode</td> <td>plain water mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>doublematchflow</td> <td>doublematchflow</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>pump2minmod</td> <td>minimum pump 2 modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>turnondiff2</td> <td>pump 2 turn on difference</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>49</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>turnoffdiff2</td> <td>pump 2 turn off difference</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>pump2kick</td> <td>pump kick 2</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>51</td> <td>1</td> <td>1</td> </tr> <tr> <td>climatezone</td> <td>climate zone</td> <td>uint8 (&gt;=0&lt;=254)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>52</td> <td>1</td> <td>1</td> </tr> <tr> <td>collector1area</td> <td>collector 1 area</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>m²</td> <td>true</td> <td>DEVICE_DATA</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>collector1type</td> <td>collector 1 type</td> <td>enum [flat|vacuum]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>54</td> <td>1</td> <td>1</td> </tr> <tr> <td>collector2area</td> <td>collector 2 area</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>m²</td> <td>true</td> <td>DEVICE_DATA</td> <td>55</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>collector2type</td> <td>collector 2 type</td> <td>enum [flat|vacuum]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>cylpriority</td> <td>cylinder priority</td> <td>enum [cyl 1|cyl 2]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatcntflowtemp</td> <td>heat counter flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>58</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>heatcntrettemp</td> <td>heat counter return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>59</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>heatcnt</td> <td>heat counter impulses</td> <td>uint8 (&gt;=0&lt;=254)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>swapflowtemp</td> <td>swap flow temperature (TS14)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>61</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>swaprettemp</td> <td>swap return temperature (TS15)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>62</td> <td>1</td> <td>1/10</td> </tr> </tbody> </table> <h3 id=sm200-ms200>SM200, MS200<a class=headerlink href=#sm200-ms200 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>collectortemp</td> <td>collector temperature (TS1)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylbottomtemp</td> <td>cylinder bottom temperature (TS2)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>solarpump</td> <td>pump (PS1)</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpworktime</td> <td>pump working time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>2</td> <td>1</td> </tr> <tr> <td>cylmaxtemp</td> <td>maximum cylinder temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>collectorshutdown</td> <td>collector shutdown</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1</td> </tr> <tr> <td>cylheated</td> <td>cyl heated</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1</td> </tr> <tr> <td>solarpumpmod</td> <td>pump modulation (PS1)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpminmod</td> <td>minimum pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>5</td> </tr> <tr> <td>turnondiff</td> <td>pump turn on difference</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>turnoffdiff</td> <td>pump turn off difference</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>collector2temp</td> <td>collector 2 temperature (TS7)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>retheatassist</td> <td>return temperature heat assistance (TS4)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>heatassistvalve</td> <td>heat assistance valve (M1)</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatassistpower</td> <td>heat assistance valve power (M1)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>solarpump2</td> <td>pump 2 (PS4)</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>solarpump2mod</td> <td>pump 2 modulation (PS4)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>cyl2bottomtemp</td> <td>second cylinder bottom temperature (TS5)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>heatexchangertemp</td> <td>heat exchanger temperature (TS6)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>25</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylpumpmod</td> <td>cylinder pump modulation (PS5)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>26</td> <td>1</td> <td>1</td> </tr> <tr> <td>valvestatus</td> <td>valve status</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>27</td> <td>1</td> <td>1</td> </tr> <tr> <td>vs1status</td> <td>valve status VS1</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>collectormaxtemp</td> <td>maximum collector temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>collectormintemp</td> <td>minimum collector temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>energylasthour</td> <td>energy last hour</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>Wh</td> <td>false</td> <td>DEVICE_DATA</td> <td>13</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>energytoday</td> <td>total energy today</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>Wh</td> <td>false</td> <td>DEVICE_DATA</td> <td>31</td> <td>2</td> <td>1</td> </tr> <tr> <td>energytotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>pump2worktime</td> <td>pump 2 working time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>35</td> <td>2</td> <td>1</td> </tr> <tr> <td>m1worktime</td> <td>differential control working time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>37</td> <td>2</td> <td>1</td> </tr> <tr> <td>heattransfersystem</td> <td>heattransfer system</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>externalcyl</td> <td>external cylinder</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>thermaldisinfect</td> <td>thermal disinfection</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatmetering</td> <td>heatmetering</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>solarpumpmode</td> <td>solar pump mode</td> <td>enum [constant|pwm|analog]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>solarpumpkick</td> <td>solar pump kick</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>plainwatermode</td> <td>plain water mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>doublematchflow</td> <td>doublematchflow</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>pump2minmod</td> <td>minimum pump 2 modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>turnondiff2</td> <td>pump 2 turn on difference</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>49</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>turnoffdiff2</td> <td>pump 2 turn off difference</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>pump2kick</td> <td>pump kick 2</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>51</td> <td>1</td> <td>1</td> </tr> <tr> <td>climatezone</td> <td>climate zone</td> <td>uint8 (&gt;=0&lt;=254)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>52</td> <td>1</td> <td>1</td> </tr> <tr> <td>collector1area</td> <td>collector 1 area</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>m²</td> <td>true</td> <td>DEVICE_DATA</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>collector1type</td> <td>collector 1 type</td> <td>enum [flat|vacuum]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>54</td> <td>1</td> <td>1</td> </tr> <tr> <td>collector2area</td> <td>collector 2 area</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>m²</td> <td>true</td> <td>DEVICE_DATA</td> <td>55</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>collector2type</td> <td>collector 2 type</td> <td>enum [flat|vacuum]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>cylpriority</td> <td>cylinder priority</td> <td>enum [cyl 1|cyl 2]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatcntflowtemp</td> <td>heat counter flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>58</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>heatcntrettemp</td> <td>heat counter return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>59</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>heatcnt</td> <td>heat counter impulses</td> <td>uint8 (&gt;=0&lt;=254)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>swapflowtemp</td> <td>swap flow temperature (TS14)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>61</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>swaprettemp</td> <td>swap return temperature (TS15)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>62</td> <td>1</td> <td>1/10</td> </tr> </tbody> </table> <h3 id=sm50>SM50<a class=headerlink href=#sm50 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>collectortemp</td> <td>collector temperature (TS1)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylbottomtemp</td> <td>cylinder bottom temperature (TS2)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>solarpump</td> <td>pump (PS1)</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpworktime</td> <td>pump working time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>2</td> <td>1</td> </tr> <tr> <td>cylmaxtemp</td> <td>maximum cylinder temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>collectorshutdown</td> <td>collector shutdown</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1</td> </tr> <tr> <td>cylheated</td> <td>cyl heated</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1</td> </tr> <tr> <td>solarpumpmod</td> <td>pump modulation (PS1)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>pumpminmod</td> <td>minimum pump modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>9</td> <td>1</td> <td>5</td> </tr> <tr> <td>turnondiff</td> <td>pump turn on difference</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>10</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>turnoffdiff</td> <td>pump turn off difference</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>11</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>collector2temp</td> <td>collector 2 temperature (TS7)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>20</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylmiddletemp</td> <td>cylinder middle temperature (TS3)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>17</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>retheatassist</td> <td>return temperature heat assistance (TS4)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>18</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>heatassistvalve</td> <td>heat assistance valve (M1)</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatassistpower</td> <td>heat assistance valve power (M1)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>solarpump2</td> <td>pump 2 (PS4)</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>solarpump2mod</td> <td>pump 2 modulation (PS4)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>cyl2bottomtemp</td> <td>second cylinder bottom temperature (TS5)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>24</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>heatexchangertemp</td> <td>heat exchanger temperature (TS6)</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>25</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>cylpumpmod</td> <td>cylinder pump modulation (PS5)</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>26</td> <td>1</td> <td>1</td> </tr> <tr> <td>valvestatus</td> <td>valve status</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>27</td> <td>1</td> <td>1</td> </tr> <tr> <td>vs1status</td> <td>valve status VS1</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>collectormaxtemp</td> <td>maximum collector temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>collectormintemp</td> <td>minimum collector temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>energylasthour</td> <td>energy last hour</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>Wh</td> <td>false</td> <td>DEVICE_DATA</td> <td>13</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>energytoday</td> <td>total energy today</td> <td>uint24 (&gt;=0&lt;=16777213)</td> <td>Wh</td> <td>false</td> <td>DEVICE_DATA</td> <td>31</td> <td>2</td> <td>1</td> </tr> <tr> <td>energytotal</td> <td>total energy</td> <td>uint24 (&gt;=0&lt;=1677721)</td> <td>kWh</td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>2</td> <td>1/10</td> </tr> <tr> <td>pump2worktime</td> <td>pump 2 working time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>35</td> <td>2</td> <td>1</td> </tr> <tr> <td>m1worktime</td> <td>differential control working time</td> <td>time (&gt;=0&lt;=16777213)</td> <td>minutes</td> <td>false</td> <td>DEVICE_DATA</td> <td>37</td> <td>2</td> <td>1</td> </tr> <tr> <td>heattransfersystem</td> <td>heattransfer system</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>externalcyl</td> <td>external cylinder</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>thermaldisinfect</td> <td>thermal disinfection</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>41</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatmetering</td> <td>heatmetering</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>solarpumpmode</td> <td>solar pump mode</td> <td>enum [constant|pwm|analog]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>solarpumpkick</td> <td>solar pump kick</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>plainwatermode</td> <td>plain water mode</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>doublematchflow</td> <td>doublematchflow</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>pump2minmod</td> <td>minimum pump 2 modulation</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>DEVICE_DATA</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>turnondiff2</td> <td>pump 2 turn on difference</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>49</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>turnoffdiff2</td> <td>pump 2 turn off difference</td> <td>uint8 (&gt;=0&lt;=25)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>50</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>pump2kick</td> <td>pump kick 2</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>51</td> <td>1</td> <td>1</td> </tr> <tr> <td>climatezone</td> <td>climate zone</td> <td>uint8 (&gt;=0&lt;=254)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>52</td> <td>1</td> <td>1</td> </tr> <tr> <td>collector1area</td> <td>collector 1 area</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>m²</td> <td>true</td> <td>DEVICE_DATA</td> <td>53</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>collector1type</td> <td>collector 1 type</td> <td>enum [flat|vacuum]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>54</td> <td>1</td> <td>1</td> </tr> <tr> <td>collector2area</td> <td>collector 2 area</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>m²</td> <td>true</td> <td>DEVICE_DATA</td> <td>55</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>collector2type</td> <td>collector 2 type</td> <td>enum [flat|vacuum]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>cylpriority</td> <td>cylinder priority</td> <td>enum [cyl 1|cyl 2]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>57</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatcntflowtemp</td> <td>heat counter flow temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>58</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>heatcntrettemp</td> <td>heat counter return temperature</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>59</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>heatcnt</td> <td>heat counter impulses</td> <td>uint8 (&gt;=0&lt;=254)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>swapflowtemp</td> <td>swap flow temperature (TS14)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>61</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>swaprettemp</td> <td>swap return temperature (TS15)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>62</td> <td>1</td> <td>1/10</td> </tr> </tbody> </table> <h2 id=devices-of-type-switch>Devices of type <em>switch</em><a class=headerlink href=#devices-of-type-switch title="Permanent link">~</a></h2> <h3 id=wm10>WM10<a class=headerlink href=#wm10 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>activated</td> <td>activated</td> <td>boolean</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtemphc</td> <td>flow temperature (TC1)</td> <td>uint16 (&gt;=0&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>status</td> <td>status</td> <td>int8 (&gt;=-126&lt;=126)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h2 id=devices-of-type-thermostat>Devices of type <em>thermostat</em><a class=headerlink href=#devices-of-type-thermostat title="Permanent link">~</a></h2> <h3 id=crf200s>CRF200S<a class=headerlink href=#crf200s title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=-15999&lt;=15999)</td> <td>C</td> <td>false</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [auto|off]</td> <td></td> <td>false</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [off|on]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>targetflowtemp</td> <td>target flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>HC</td> <td>18</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=comfort-rf>Comfort RF<a class=headerlink href=#comfort-rf title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=-15999&lt;=15999)</td> <td>C</td> <td>false</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [auto|off]</td> <td></td> <td>false</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [off|on]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>targetflowtemp</td> <td>target flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>HC</td> <td>18</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=comfort2rf>Comfort+2RF<a class=headerlink href=#comfort2rf title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=-15999&lt;=15999)</td> <td>C</td> <td>false</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [auto|off]</td> <td></td> <td>false</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [off|on]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>targetflowtemp</td> <td>target flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>HC</td> <td>18</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=es72-rc20>ES72, RC20<a class=headerlink href=#es72-rc20 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>minexttemp</td> <td>minimal external temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>51</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [night|day|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [night|day]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>daytemp</td> <td>day temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>52</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>nighttemp</td> <td>night temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>53</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [family|morning|evening|am|pm|midday|singles|seniors]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>minflowtemp</td> <td>min flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxflowtemp</td> <td>max flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempautotemp</td> <td>temporary set temperature automode</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>26</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=10&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>summermode</td> <td>summer mode</td> <td>enum [winter|summer]</td> <td></td> <td>false</td> <td>HC</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>minexttemp</td> <td>minimal external temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>51</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [night|day|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [night|day]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>daytemp</td> <td>day temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>52</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>nighttemp</td> <td>night temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>53</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [family|morning|evening|am|pm|midday|singles|seniors]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>minflowtemp</td> <td>min flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxflowtemp</td> <td>max flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempautotemp</td> <td>temporary set temperature automode</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>26</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=10&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>summermode</td> <td>summer mode</td> <td>enum [winter|summer]</td> <td></td> <td>false</td> <td>HC</td> <td>22</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=es73>ES73<a class=headerlink href=#es73 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>display</td> <td>display</td> <td>enum [internal temperature|internal setpoint|external temperature|burner temperature|dhw temperature|functioning mode|time|date|smoke temperature]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>63</td> <td>1</td> <td>1</td> </tr> <tr> <td>language</td> <td>language</td> <td>enum [german|dutch|french|italian]</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>64</td> <td>1</td> <td>1</td> </tr> <tr> <td>clockoffset</td> <td>clock offset</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>seconds</td> <td>true</td> <td>DEVICE_DATA</td> <td>65</td> <td>1</td> <td>1</td> </tr> <tr> <td>intoffset</td> <td>internal temperature offset</td> <td>int8 (&gt;=-12&lt;=12)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>46</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>minexttemp</td> <td>minimal external temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>51</td> <td>1</td> <td>1</td> </tr> <tr> <td>inttemp1</td> <td>temperature sensor 1</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>66</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>inttemp2</td> <td>temperature sensor 2</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>damping</td> <td>damping outdoor temperature</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>52</td> <td>1</td> <td>1</td> </tr> <tr> <td>dampedoutdoortemp</td> <td>damped outdoor temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>building</td> <td>building type</td> <td>enum [light|medium|heavy]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>50</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [night|day|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [night|day]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>daytemp</td> <td>day temperature</td> <td>uint8 (&gt;=10&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>52</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>nighttemp</td> <td>night temperature</td> <td>uint8 (&gt;=10&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>53</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>designtemp</td> <td>design temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>9</td> <td>1</td> <td>1</td> </tr> <tr> <td>offsettemp</td> <td>offset temperature</td> <td>int8 (&gt;=-5&lt;=5)</td> <td>C</td> <td>true</td> <td>HC</td> <td>10</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>holidaytemp</td> <td>holiday temperature</td> <td>uint8 (&gt;=5&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>54</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>targetflowtemp</td> <td>target flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>HC</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=9&lt;=25)</td> <td>C</td> <td>true</td> <td>HC</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>summermode</td> <td>summer mode</td> <td>enum [winter|summer]</td> <td></td> <td>false</td> <td>HC</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>holidaymode</td> <td>holiday mode</td> <td>boolean</td> <td></td> <td>false</td> <td>HC</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>int8 (&gt;=-20&lt;=10)</td> <td>C</td> <td>true</td> <td>HC</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>enum [off|outdoor|room]</td> <td></td> <td>true</td> <td>HC</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominfluence</td> <td>room influence</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>HC</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>minflowtemp</td> <td>min flow temperature</td> <td>uint8 (&gt;=5&lt;=70)</td> <td>C</td> <td>true</td> <td>HC</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxflowtemp</td> <td>max flow temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset for mixer</td> <td>uint8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>HC</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>reducemode</td> <td>reduce mode</td> <td>enum [nofrost|reduce|room|outdoor]</td> <td></td> <td>true</td> <td>HC</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>controlmode</td> <td>control mode</td> <td>enum [outdoor|room]</td> <td></td> <td>true</td> <td>HC</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>control</td> <td>control device</td> <td>enum [off|RC20|RC3x]</td> <td></td> <td>true</td> <td>HC</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>holidays</td> <td>holiday dates</td> <td>string</td> <td></td> <td>true</td> <td>HC</td> <td>57</td> <td>13</td> <td>1</td> </tr> <tr> <td>vacations</td> <td>vacation dates</td> <td>string</td> <td></td> <td>true</td> <td>HC</td> <td>70</td> <td>13</td> <td>1</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [own 1|family|morning|evening|am|pm|midday|singles|seniors|new|own 2]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>pause</td> <td>pause time</td> <td>uint8 (&gt;=0&lt;=99)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>83</td> <td>1</td> <td>1</td> </tr> <tr> <td>party</td> <td>party time</td> <td>uint8 (&gt;=0&lt;=99)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>84</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempautotemp</td> <td>temporary set temperature automode</td> <td>uint8 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>26</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>noreducetemp</td> <td>no reduce below temperature</td> <td>int8 (&gt;=-31&lt;=10)</td> <td>C</td> <td>true</td> <td>HC</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>reducetemp</td> <td>off/reduce switch temperature</td> <td>int8 (&gt;=-20&lt;=10)</td> <td>C</td> <td>true</td> <td>HC</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>vacreducetemp</td> <td>vacations off/reduce switch temperature</td> <td>int8 (&gt;=-20&lt;=10)</td> <td>C</td> <td>true</td> <td>HC</td> <td>85</td> <td>1</td> <td>1</td> </tr> <tr> <td>vacreducemode</td> <td>vacations reduce mode</td> <td>enum [nofrost|reduce|room|outdoor]</td> <td></td> <td>true</td> <td>HC</td> <td>86</td> <td>1</td> <td>1</td> </tr> <tr> <td>remotetemp</td> <td>room temperature from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>C</td> <td>true</td> <td>HC</td> <td>41</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>dhwprio</td> <td>dhw priority</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchonoptimization</td> <td>switch-on optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchtime1</td> <td>own1 program switchtime</td> <td>string</td> <td></td> <td>true</td> <td>HC</td> <td>87</td> <td>8</td> <td>1</td> </tr> <tr> <td>switchtime2</td> <td>own2 program switchtime</td> <td>string</td> <td></td> <td>true</td> <td>HC</td> <td>95</td> <td>8</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [off|on|auto]</td> <td></td> <td>true</td> <td>DHW</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|on|auto]</td> <td></td> <td>true</td> <td>DHW</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>progmode</td> <td>program</td> <td>enum [std prog|own prog]</td> <td></td> <td>true</td> <td>DHW</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>circprog</td> <td>circulation program</td> <td>enum [std prog|own prog]</td> <td></td> <td>true</td> <td>DHW</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>7</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectday</td> <td>disinfection day</td> <td>enum [mo|tu|we|th|fr|sa|su|all]</td> <td></td> <td>true</td> <td>DHW</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecthour</td> <td>disinfection hour</td> <td>uint8 (&gt;=0&lt;=23)</td> <td></td> <td>true</td> <td>DHW</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetimekey</td> <td>one time key function</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchtimeWW</td> <td>program switchtime warm water</td> <td>string</td> <td></td> <td>true</td> <td>DHW</td> <td>17</td> <td>11</td> <td>1</td> </tr> <tr> <td>circswitchtime</td> <td>circulation program switchtime</td> <td>string</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>8</td> <td>1</td> </tr> <tr> <td>holidays</td> <td>holiday dates</td> <td>string</td> <td></td> <td>true</td> <td>DHW</td> <td>36</td> <td>13</td> <td>1</td> </tr> <tr> <td>vacations</td> <td>vacation dates</td> <td>string</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>13</td> <td>1</td> </tr> </tbody> </table> <h3 id=es79>ES79<a class=headerlink href=#es79 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>intoffset</td> <td>internal temperature offset</td> <td>int8 (&gt;=-5&lt;=5)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>46</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>minexttemp</td> <td>minimal external temperature</td> <td>int8 (&gt;=-30&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>51</td> <td>1</td> <td>1</td> </tr> <tr> <td>inttemp1</td> <td>temperature sensor 1</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>66</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>inttemp2</td> <td>temperature sensor 2</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>damping</td> <td>damping outdoor temperature</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>52</td> <td>1</td> <td>1</td> </tr> <tr> <td>dampedoutdoortemp</td> <td>damped outdoor temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>building</td> <td>building type</td> <td>enum [light|medium|heavy]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>50</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [night|day|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [night|day]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>daytemp</td> <td>day temperature</td> <td>uint8 (&gt;=10&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>52</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>nighttemp</td> <td>night temperature</td> <td>uint8 (&gt;=10&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>53</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>designtemp</td> <td>design temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>9</td> <td>1</td> <td>1</td> </tr> <tr> <td>offsettemp</td> <td>offset temperature</td> <td>int8 (&gt;=-5&lt;=5)</td> <td>C</td> <td>true</td> <td>HC</td> <td>10</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>holidaytemp</td> <td>holiday temperature</td> <td>uint8 (&gt;=5&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>54</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>targetflowtemp</td> <td>target flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>HC</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=9&lt;=25)</td> <td>C</td> <td>true</td> <td>HC</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>summermode</td> <td>summer mode</td> <td>enum [winter|summer]</td> <td></td> <td>false</td> <td>HC</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>holidaymode</td> <td>holiday mode</td> <td>boolean</td> <td></td> <td>false</td> <td>HC</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>int8 (&gt;=-20&lt;=10)</td> <td>C</td> <td>true</td> <td>HC</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>enum [off|outdoor|room]</td> <td></td> <td>true</td> <td>HC</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominfluence</td> <td>room influence</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>HC</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>minflowtemp</td> <td>min flow temperature</td> <td>uint8 (&gt;=5&lt;=70)</td> <td>C</td> <td>true</td> <td>HC</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxflowtemp</td> <td>max flow temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset for mixer</td> <td>uint8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>HC</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>reducemode</td> <td>reduce mode</td> <td>enum [nofrost|reduce|room|outdoor]</td> <td></td> <td>true</td> <td>HC</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>controlmode</td> <td>control mode</td> <td>enum [outdoor|room]</td> <td></td> <td>true</td> <td>HC</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>control</td> <td>control device</td> <td>enum [off|RC20|RC3x]</td> <td></td> <td>true</td> <td>HC</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>holidays</td> <td>holiday dates</td> <td>string</td> <td></td> <td>true</td> <td>HC</td> <td>57</td> <td>13</td> <td>1</td> </tr> <tr> <td>vacations</td> <td>vacation dates</td> <td>string</td> <td></td> <td>true</td> <td>HC</td> <td>70</td> <td>13</td> <td>1</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [own 1|family|morning|evening|am|pm|midday|singles|seniors|new|own 2]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>pause</td> <td>pause time</td> <td>uint8 (&gt;=0&lt;=99)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>83</td> <td>1</td> <td>1</td> </tr> <tr> <td>party</td> <td>party time</td> <td>uint8 (&gt;=0&lt;=99)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>84</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempautotemp</td> <td>temporary set temperature automode</td> <td>uint8 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>26</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>noreducetemp</td> <td>no reduce below temperature</td> <td>int8 (&gt;=-31&lt;=10)</td> <td>C</td> <td>true</td> <td>HC</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>reducetemp</td> <td>off/reduce switch temperature</td> <td>int8 (&gt;=-20&lt;=10)</td> <td>C</td> <td>true</td> <td>HC</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>vacreducetemp</td> <td>vacations off/reduce switch temperature</td> <td>int8 (&gt;=-20&lt;=10)</td> <td>C</td> <td>true</td> <td>HC</td> <td>85</td> <td>1</td> <td>1</td> </tr> <tr> <td>vacreducemode</td> <td>vacations reduce mode</td> <td>enum [nofrost|reduce|room|outdoor]</td> <td></td> <td>true</td> <td>HC</td> <td>86</td> <td>1</td> <td>1</td> </tr> <tr> <td>remotetemp</td> <td>room temperature from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>C</td> <td>true</td> <td>HC</td> <td>41</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>dhwprio</td> <td>dhw priority</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchonoptimization</td> <td>switch-on optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchtime1</td> <td>own1 program switchtime</td> <td>string</td> <td></td> <td>true</td> <td>HC</td> <td>87</td> <td>8</td> <td>1</td> </tr> <tr> <td>switchtime2</td> <td>own2 program switchtime</td> <td>string</td> <td></td> <td>true</td> <td>HC</td> <td>95</td> <td>8</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [off|on|auto]</td> <td></td> <td>true</td> <td>DHW</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|on|auto]</td> <td></td> <td>true</td> <td>DHW</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>progmode</td> <td>program</td> <td>enum [std prog|own prog]</td> <td></td> <td>true</td> <td>DHW</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>circprog</td> <td>circulation program</td> <td>enum [std prog|own prog]</td> <td></td> <td>true</td> <td>DHW</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>7</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectday</td> <td>disinfection day</td> <td>enum [mo|tu|we|th|fr|sa|su|all]</td> <td></td> <td>true</td> <td>DHW</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecthour</td> <td>disinfection hour</td> <td>uint8 (&gt;=0&lt;=23)</td> <td></td> <td>true</td> <td>DHW</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetimekey</td> <td>one time key function</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchtimeWW</td> <td>program switchtime warm water</td> <td>string</td> <td></td> <td>true</td> <td>DHW</td> <td>17</td> <td>11</td> <td>1</td> </tr> <tr> <td>circswitchtime</td> <td>circulation program switchtime</td> <td>string</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>8</td> <td>1</td> </tr> <tr> <td>holidays</td> <td>holiday dates</td> <td>string</td> <td></td> <td>true</td> <td>DHW</td> <td>36</td> <td>13</td> <td>1</td> </tr> <tr> <td>vacations</td> <td>vacation dates</td> <td>string</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>13</td> <td>1</td> </tr> </tbody> </table> <h3 id=easycontrol-ct200>EasyControl, CT200<a class=headerlink href=#easycontrol-ct200 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=-319&lt;=319)</td> <td>C</td> <td>false</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/100</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-319&lt;=319)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/100</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=fb10>FB10<a class=headerlink href=#fb10 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>hybridstrategy</td> <td>hybrid control strategy</td> <td>enum [co2 optimized|cost optimized|outside temp switched|co2 cost mix]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>53</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchovertemp</td> <td>outside switchover temperature</td> <td>int8 (&gt;=-20&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>54</td> <td>1</td> <td>1</td> </tr> <tr> <td>energycostratio</td> <td>energy cost ratio</td> <td>uint8 (&gt;=0&lt;=20)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>55</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fossilefactor</td> <td>fossile energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>56</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>electricfactor</td> <td>electric energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>57</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>delayboiler</td> <td>delay boiler support</td> <td>uint8 (&gt;=5&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempdiffboiler</td> <td>temp diff boiler support</td> <td>uint8 (&gt;=1&lt;=99)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [nofrost|eco|heat|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [nofrost|eco|heat]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heattemp</td> <td>heat temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>194</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>ecotemp</td> <td>eco temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>5</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>int8 (&gt;=-63&lt;=63)</td> <td>C</td> <td>true</td> <td>HC</td> <td>17</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>control</td> <td>control device</td> <td>enum [off|FB10|FB100]</td> <td></td> <td>true</td> <td>HC</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [prog a|prog b|prog c|prog d|prog e|prog f]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>remotetemp</td> <td>room temperature from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>C</td> <td>true</td> <td>HC</td> <td>41</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>targetflowtemp</td> <td>target flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>HC</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=9&lt;=25)</td> <td>C</td> <td>true</td> <td>HC</td> <td>8</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>roomsensor</td> <td>room sensor</td> <td>enum [extern|intern|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>195</td> <td>1</td> <td>1</td> </tr> <tr> <td>holidaymode</td> <td>holiday mode</td> <td>enum [nofrost|eco|heat|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchonoptimization</td> <td>switch-on optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatup</td> <td>heatup</td> <td>enum [slow|medium|fast]</td> <td></td> <td>true</td> <td>HC</td> <td>196</td> <td>1</td> <td>1</td> </tr> <tr> <td>minflowtemp</td> <td>min flow temperature</td> <td>uint8 (&gt;=5&lt;=70)</td> <td>C</td> <td>true</td> <td>HC</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxflowtemp</td> <td>max flow temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>designtemp</td> <td>design temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>9</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominfluence</td> <td>room influence</td> <td>enum [off|intern|extern|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominflfactor</td> <td>room influence factor</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>HC</td> <td>14</td> <td>1</td> <td>10</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|heatingcurve|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>controlmode</td> <td>control mode</td> <td>enum [off|unmixed|unmixed IPM|mixed IPM]</td> <td></td> <td>true</td> <td>HC</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>charge</td> <td>charge</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>5</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=fb100>FB100<a class=headerlink href=#fb100 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>hybridstrategy</td> <td>hybrid control strategy</td> <td>enum [co2 optimized|cost optimized|outside temp switched|co2 cost mix]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>53</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchovertemp</td> <td>outside switchover temperature</td> <td>int8 (&gt;=-20&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>54</td> <td>1</td> <td>1</td> </tr> <tr> <td>energycostratio</td> <td>energy cost ratio</td> <td>uint8 (&gt;=0&lt;=20)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>55</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fossilefactor</td> <td>fossile energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>56</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>electricfactor</td> <td>electric energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>57</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>delayboiler</td> <td>delay boiler support</td> <td>uint8 (&gt;=5&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempdiffboiler</td> <td>temp diff boiler support</td> <td>uint8 (&gt;=1&lt;=99)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [nofrost|eco|heat|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [nofrost|eco|heat]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heattemp</td> <td>heat temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>194</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>ecotemp</td> <td>eco temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>5</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>int8 (&gt;=-63&lt;=63)</td> <td>C</td> <td>true</td> <td>HC</td> <td>17</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>control</td> <td>control device</td> <td>enum [off|FB10|FB100]</td> <td></td> <td>true</td> <td>HC</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [prog a|prog b|prog c|prog d|prog e|prog f]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>remotetemp</td> <td>room temperature from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>C</td> <td>true</td> <td>HC</td> <td>41</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>targetflowtemp</td> <td>target flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>HC</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=9&lt;=25)</td> <td>C</td> <td>true</td> <td>HC</td> <td>8</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>roomsensor</td> <td>room sensor</td> <td>enum [extern|intern|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>195</td> <td>1</td> <td>1</td> </tr> <tr> <td>holidaymode</td> <td>holiday mode</td> <td>enum [nofrost|eco|heat|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchonoptimization</td> <td>switch-on optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatup</td> <td>heatup</td> <td>enum [slow|medium|fast]</td> <td></td> <td>true</td> <td>HC</td> <td>196</td> <td>1</td> <td>1</td> </tr> <tr> <td>minflowtemp</td> <td>min flow temperature</td> <td>uint8 (&gt;=5&lt;=70)</td> <td>C</td> <td>true</td> <td>HC</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxflowtemp</td> <td>max flow temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>designtemp</td> <td>design temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>9</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominfluence</td> <td>room influence</td> <td>enum [off|intern|extern|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominflfactor</td> <td>room influence factor</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>HC</td> <td>14</td> <td>1</td> <td>10</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|heatingcurve|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>controlmode</td> <td>control mode</td> <td>enum [off|unmixed|unmixed IPM|mixed IPM]</td> <td></td> <td>true</td> <td>HC</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>charge</td> <td>charge</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>5</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=fr10>FR10<a class=headerlink href=#fr10 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>hybridstrategy</td> <td>hybrid control strategy</td> <td>enum [co2 optimized|cost optimized|outside temp switched|co2 cost mix]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>53</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchovertemp</td> <td>outside switchover temperature</td> <td>int8 (&gt;=-20&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>54</td> <td>1</td> <td>1</td> </tr> <tr> <td>energycostratio</td> <td>energy cost ratio</td> <td>uint8 (&gt;=0&lt;=20)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>55</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fossilefactor</td> <td>fossile energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>56</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>electricfactor</td> <td>electric energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>57</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>delayboiler</td> <td>delay boiler support</td> <td>uint8 (&gt;=5&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempdiffboiler</td> <td>temp diff boiler support</td> <td>uint8 (&gt;=1&lt;=99)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [nofrost|eco|heat|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [nofrost|eco|heat]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heattemp</td> <td>heat temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>194</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>ecotemp</td> <td>eco temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>5</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>int8 (&gt;=-63&lt;=63)</td> <td>C</td> <td>true</td> <td>HC</td> <td>17</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>control</td> <td>control device</td> <td>enum [off|FB10|FB100]</td> <td></td> <td>true</td> <td>HC</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [prog a|prog b|prog c|prog d|prog e|prog f]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>remotetemp</td> <td>room temperature from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>C</td> <td>true</td> <td>HC</td> <td>41</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>targetflowtemp</td> <td>target flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>HC</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=9&lt;=25)</td> <td>C</td> <td>true</td> <td>HC</td> <td>8</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>roomsensor</td> <td>room sensor</td> <td>enum [extern|intern|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>195</td> <td>1</td> <td>1</td> </tr> <tr> <td>holidaymode</td> <td>holiday mode</td> <td>enum [nofrost|eco|heat|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchonoptimization</td> <td>switch-on optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatup</td> <td>heatup</td> <td>enum [slow|medium|fast]</td> <td></td> <td>true</td> <td>HC</td> <td>196</td> <td>1</td> <td>1</td> </tr> <tr> <td>minflowtemp</td> <td>min flow temperature</td> <td>uint8 (&gt;=5&lt;=70)</td> <td>C</td> <td>true</td> <td>HC</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxflowtemp</td> <td>max flow temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>designtemp</td> <td>design temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>9</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominfluence</td> <td>room influence</td> <td>enum [off|intern|extern|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominflfactor</td> <td>room influence factor</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>HC</td> <td>14</td> <td>1</td> <td>10</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|heatingcurve|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>controlmode</td> <td>control mode</td> <td>enum [off|unmixed|unmixed IPM|mixed IPM]</td> <td></td> <td>true</td> <td>HC</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>charge</td> <td>charge</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>5</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=fr100>FR100<a class=headerlink href=#fr100 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>hybridstrategy</td> <td>hybrid control strategy</td> <td>enum [co2 optimized|cost optimized|outside temp switched|co2 cost mix]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>53</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchovertemp</td> <td>outside switchover temperature</td> <td>int8 (&gt;=-20&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>54</td> <td>1</td> <td>1</td> </tr> <tr> <td>energycostratio</td> <td>energy cost ratio</td> <td>uint8 (&gt;=0&lt;=20)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>55</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fossilefactor</td> <td>fossile energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>56</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>electricfactor</td> <td>electric energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>57</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>delayboiler</td> <td>delay boiler support</td> <td>uint8 (&gt;=5&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempdiffboiler</td> <td>temp diff boiler support</td> <td>uint8 (&gt;=1&lt;=99)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [nofrost|eco|heat|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [nofrost|eco|heat]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heattemp</td> <td>heat temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>194</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>ecotemp</td> <td>eco temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>5</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>int8 (&gt;=-63&lt;=63)</td> <td>C</td> <td>true</td> <td>HC</td> <td>17</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>control</td> <td>control device</td> <td>enum [off|FB10|FB100]</td> <td></td> <td>true</td> <td>HC</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [prog a|prog b|prog c|prog d|prog e|prog f]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>remotetemp</td> <td>room temperature from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>C</td> <td>true</td> <td>HC</td> <td>41</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>targetflowtemp</td> <td>target flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>HC</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=9&lt;=25)</td> <td>C</td> <td>true</td> <td>HC</td> <td>8</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>roomsensor</td> <td>room sensor</td> <td>enum [extern|intern|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>195</td> <td>1</td> <td>1</td> </tr> <tr> <td>holidaymode</td> <td>holiday mode</td> <td>enum [nofrost|eco|heat|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchonoptimization</td> <td>switch-on optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatup</td> <td>heatup</td> <td>enum [slow|medium|fast]</td> <td></td> <td>true</td> <td>HC</td> <td>196</td> <td>1</td> <td>1</td> </tr> <tr> <td>minflowtemp</td> <td>min flow temperature</td> <td>uint8 (&gt;=5&lt;=70)</td> <td>C</td> <td>true</td> <td>HC</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxflowtemp</td> <td>max flow temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>designtemp</td> <td>design temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>9</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominfluence</td> <td>room influence</td> <td>enum [off|intern|extern|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominflfactor</td> <td>room influence factor</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>HC</td> <td>14</td> <td>1</td> <td>10</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|heatingcurve|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>controlmode</td> <td>control mode</td> <td>enum [off|unmixed|unmixed IPM|mixed IPM]</td> <td></td> <td>true</td> <td>HC</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>charge</td> <td>charge</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>5</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=fr110>FR110<a class=headerlink href=#fr110 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>hybridstrategy</td> <td>hybrid control strategy</td> <td>enum [co2 optimized|cost optimized|outside temp switched|co2 cost mix]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>53</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchovertemp</td> <td>outside switchover temperature</td> <td>int8 (&gt;=-20&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>54</td> <td>1</td> <td>1</td> </tr> <tr> <td>energycostratio</td> <td>energy cost ratio</td> <td>uint8 (&gt;=0&lt;=20)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>55</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fossilefactor</td> <td>fossile energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>56</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>electricfactor</td> <td>electric energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>57</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>delayboiler</td> <td>delay boiler support</td> <td>uint8 (&gt;=5&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempdiffboiler</td> <td>temp diff boiler support</td> <td>uint8 (&gt;=1&lt;=99)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [nofrost|eco|heat|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [nofrost|eco|heat]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heattemp</td> <td>heat temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>194</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>ecotemp</td> <td>eco temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>5</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>int8 (&gt;=-63&lt;=63)</td> <td>C</td> <td>true</td> <td>HC</td> <td>17</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>control</td> <td>control device</td> <td>enum [off|FB10|FB100]</td> <td></td> <td>true</td> <td>HC</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [prog a|prog b|prog c|prog d|prog e|prog f]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>remotetemp</td> <td>room temperature from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>C</td> <td>true</td> <td>HC</td> <td>41</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>targetflowtemp</td> <td>target flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>HC</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=9&lt;=25)</td> <td>C</td> <td>true</td> <td>HC</td> <td>8</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>roomsensor</td> <td>room sensor</td> <td>enum [extern|intern|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>195</td> <td>1</td> <td>1</td> </tr> <tr> <td>holidaymode</td> <td>holiday mode</td> <td>enum [nofrost|eco|heat|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchonoptimization</td> <td>switch-on optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatup</td> <td>heatup</td> <td>enum [slow|medium|fast]</td> <td></td> <td>true</td> <td>HC</td> <td>196</td> <td>1</td> <td>1</td> </tr> <tr> <td>minflowtemp</td> <td>min flow temperature</td> <td>uint8 (&gt;=5&lt;=70)</td> <td>C</td> <td>true</td> <td>HC</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxflowtemp</td> <td>max flow temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>designtemp</td> <td>design temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>9</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominfluence</td> <td>room influence</td> <td>enum [off|intern|extern|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominflfactor</td> <td>room influence factor</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>HC</td> <td>14</td> <td>1</td> <td>10</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|heatingcurve|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>controlmode</td> <td>control mode</td> <td>enum [off|unmixed|unmixed IPM|mixed IPM]</td> <td></td> <td>true</td> <td>HC</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>charge</td> <td>charge</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>5</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=fr120>FR120<a class=headerlink href=#fr120 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>hybridstrategy</td> <td>hybrid control strategy</td> <td>enum [co2 optimized|cost optimized|outside temp switched|co2 cost mix]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>53</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchovertemp</td> <td>outside switchover temperature</td> <td>int8 (&gt;=-20&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>54</td> <td>1</td> <td>1</td> </tr> <tr> <td>energycostratio</td> <td>energy cost ratio</td> <td>uint8 (&gt;=0&lt;=20)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>55</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fossilefactor</td> <td>fossile energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>56</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>electricfactor</td> <td>electric energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>57</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>delayboiler</td> <td>delay boiler support</td> <td>uint8 (&gt;=5&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempdiffboiler</td> <td>temp diff boiler support</td> <td>uint8 (&gt;=1&lt;=99)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [nofrost|eco|heat|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [nofrost|eco|heat]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heattemp</td> <td>heat temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>194</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>ecotemp</td> <td>eco temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>5</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>int8 (&gt;=-63&lt;=63)</td> <td>C</td> <td>true</td> <td>HC</td> <td>17</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>control</td> <td>control device</td> <td>enum [off|FB10|FB100]</td> <td></td> <td>true</td> <td>HC</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [prog a|prog b|prog c|prog d|prog e|prog f]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>remotetemp</td> <td>room temperature from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>C</td> <td>true</td> <td>HC</td> <td>41</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>targetflowtemp</td> <td>target flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>HC</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=9&lt;=25)</td> <td>C</td> <td>true</td> <td>HC</td> <td>8</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>roomsensor</td> <td>room sensor</td> <td>enum [extern|intern|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>195</td> <td>1</td> <td>1</td> </tr> <tr> <td>holidaymode</td> <td>holiday mode</td> <td>enum [nofrost|eco|heat|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchonoptimization</td> <td>switch-on optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatup</td> <td>heatup</td> <td>enum [slow|medium|fast]</td> <td></td> <td>true</td> <td>HC</td> <td>196</td> <td>1</td> <td>1</td> </tr> <tr> <td>minflowtemp</td> <td>min flow temperature</td> <td>uint8 (&gt;=5&lt;=70)</td> <td>C</td> <td>true</td> <td>HC</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxflowtemp</td> <td>max flow temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>designtemp</td> <td>design temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>9</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominfluence</td> <td>room influence</td> <td>enum [off|intern|extern|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominflfactor</td> <td>room influence factor</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>HC</td> <td>14</td> <td>1</td> <td>10</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|heatingcurve|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>controlmode</td> <td>control mode</td> <td>enum [off|unmixed|unmixed IPM|mixed IPM]</td> <td></td> <td>true</td> <td>HC</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>charge</td> <td>charge</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>5</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=fr50>FR50<a class=headerlink href=#fr50 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>hybridstrategy</td> <td>hybrid control strategy</td> <td>enum [co2 optimized|cost optimized|outside temp switched|co2 cost mix]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>53</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchovertemp</td> <td>outside switchover temperature</td> <td>int8 (&gt;=-20&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>54</td> <td>1</td> <td>1</td> </tr> <tr> <td>energycostratio</td> <td>energy cost ratio</td> <td>uint8 (&gt;=0&lt;=20)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>55</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fossilefactor</td> <td>fossile energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>56</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>electricfactor</td> <td>electric energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>57</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>delayboiler</td> <td>delay boiler support</td> <td>uint8 (&gt;=5&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempdiffboiler</td> <td>temp diff boiler support</td> <td>uint8 (&gt;=1&lt;=99)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [nofrost|eco|heat|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [nofrost|eco|heat]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heattemp</td> <td>heat temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>194</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>ecotemp</td> <td>eco temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>5</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>int8 (&gt;=-63&lt;=63)</td> <td>C</td> <td>true</td> <td>HC</td> <td>17</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>control</td> <td>control device</td> <td>enum [off|FB10|FB100]</td> <td></td> <td>true</td> <td>HC</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [prog a|prog b|prog c|prog d|prog e|prog f]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>remotetemp</td> <td>room temperature from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>C</td> <td>true</td> <td>HC</td> <td>41</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>targetflowtemp</td> <td>target flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>HC</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=9&lt;=25)</td> <td>C</td> <td>true</td> <td>HC</td> <td>8</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>roomsensor</td> <td>room sensor</td> <td>enum [extern|intern|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>195</td> <td>1</td> <td>1</td> </tr> <tr> <td>holidaymode</td> <td>holiday mode</td> <td>enum [nofrost|eco|heat|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchonoptimization</td> <td>switch-on optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatup</td> <td>heatup</td> <td>enum [slow|medium|fast]</td> <td></td> <td>true</td> <td>HC</td> <td>196</td> <td>1</td> <td>1</td> </tr> <tr> <td>minflowtemp</td> <td>min flow temperature</td> <td>uint8 (&gt;=5&lt;=70)</td> <td>C</td> <td>true</td> <td>HC</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxflowtemp</td> <td>max flow temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>designtemp</td> <td>design temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>9</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominfluence</td> <td>room influence</td> <td>enum [off|intern|extern|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominflfactor</td> <td>room influence factor</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>HC</td> <td>14</td> <td>1</td> <td>10</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|heatingcurve|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>controlmode</td> <td>control mode</td> <td>enum [off|unmixed|unmixed IPM|mixed IPM]</td> <td></td> <td>true</td> <td>HC</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>charge</td> <td>charge</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>5</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=fw100>FW100<a class=headerlink href=#fw100 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>hybridstrategy</td> <td>hybrid control strategy</td> <td>enum [co2 optimized|cost optimized|outside temp switched|co2 cost mix]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>53</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchovertemp</td> <td>outside switchover temperature</td> <td>int8 (&gt;=-20&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>54</td> <td>1</td> <td>1</td> </tr> <tr> <td>energycostratio</td> <td>energy cost ratio</td> <td>uint8 (&gt;=0&lt;=20)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>55</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fossilefactor</td> <td>fossile energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>56</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>electricfactor</td> <td>electric energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>57</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>delayboiler</td> <td>delay boiler support</td> <td>uint8 (&gt;=5&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempdiffboiler</td> <td>temp diff boiler support</td> <td>uint8 (&gt;=1&lt;=99)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [nofrost|eco|heat|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [nofrost|eco|heat]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heattemp</td> <td>heat temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>194</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>ecotemp</td> <td>eco temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>5</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>int8 (&gt;=-63&lt;=63)</td> <td>C</td> <td>true</td> <td>HC</td> <td>17</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>control</td> <td>control device</td> <td>enum [off|FB10|FB100]</td> <td></td> <td>true</td> <td>HC</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [prog a|prog b|prog c|prog d|prog e|prog f]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>remotetemp</td> <td>room temperature from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>C</td> <td>true</td> <td>HC</td> <td>41</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>targetflowtemp</td> <td>target flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>HC</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=9&lt;=25)</td> <td>C</td> <td>true</td> <td>HC</td> <td>8</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>roomsensor</td> <td>room sensor</td> <td>enum [extern|intern|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>195</td> <td>1</td> <td>1</td> </tr> <tr> <td>holidaymode</td> <td>holiday mode</td> <td>enum [nofrost|eco|heat|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchonoptimization</td> <td>switch-on optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatup</td> <td>heatup</td> <td>enum [slow|medium|fast]</td> <td></td> <td>true</td> <td>HC</td> <td>196</td> <td>1</td> <td>1</td> </tr> <tr> <td>minflowtemp</td> <td>min flow temperature</td> <td>uint8 (&gt;=5&lt;=70)</td> <td>C</td> <td>true</td> <td>HC</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxflowtemp</td> <td>max flow temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>designtemp</td> <td>design temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>9</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominfluence</td> <td>room influence</td> <td>enum [off|intern|extern|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominflfactor</td> <td>room influence factor</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>HC</td> <td>14</td> <td>1</td> <td>10</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|heatingcurve|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>controlmode</td> <td>control mode</td> <td>enum [off|unmixed|unmixed IPM|mixed IPM]</td> <td></td> <td>true</td> <td>HC</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>charge</td> <td>charge</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>5</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=fw120>FW120<a class=headerlink href=#fw120 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>hybridstrategy</td> <td>hybrid control strategy</td> <td>enum [co2 optimized|cost optimized|outside temp switched|co2 cost mix]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>53</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchovertemp</td> <td>outside switchover temperature</td> <td>int8 (&gt;=-20&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>54</td> <td>1</td> <td>1</td> </tr> <tr> <td>energycostratio</td> <td>energy cost ratio</td> <td>uint8 (&gt;=0&lt;=20)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>55</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fossilefactor</td> <td>fossile energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>56</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>electricfactor</td> <td>electric energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>57</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>delayboiler</td> <td>delay boiler support</td> <td>uint8 (&gt;=5&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempdiffboiler</td> <td>temp diff boiler support</td> <td>uint8 (&gt;=1&lt;=99)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [nofrost|eco|heat|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [nofrost|eco|heat]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heattemp</td> <td>heat temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>194</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>ecotemp</td> <td>eco temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>5</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>int8 (&gt;=-63&lt;=63)</td> <td>C</td> <td>true</td> <td>HC</td> <td>17</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>control</td> <td>control device</td> <td>enum [off|FB10|FB100]</td> <td></td> <td>true</td> <td>HC</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [prog a|prog b|prog c|prog d|prog e|prog f]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>remotetemp</td> <td>room temperature from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>C</td> <td>true</td> <td>HC</td> <td>41</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>targetflowtemp</td> <td>target flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>HC</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=9&lt;=25)</td> <td>C</td> <td>true</td> <td>HC</td> <td>8</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>roomsensor</td> <td>room sensor</td> <td>enum [extern|intern|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>195</td> <td>1</td> <td>1</td> </tr> <tr> <td>holidaymode</td> <td>holiday mode</td> <td>enum [nofrost|eco|heat|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchonoptimization</td> <td>switch-on optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatup</td> <td>heatup</td> <td>enum [slow|medium|fast]</td> <td></td> <td>true</td> <td>HC</td> <td>196</td> <td>1</td> <td>1</td> </tr> <tr> <td>minflowtemp</td> <td>min flow temperature</td> <td>uint8 (&gt;=5&lt;=70)</td> <td>C</td> <td>true</td> <td>HC</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxflowtemp</td> <td>max flow temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>designtemp</td> <td>design temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>9</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominfluence</td> <td>room influence</td> <td>enum [off|intern|extern|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominflfactor</td> <td>room influence factor</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>HC</td> <td>14</td> <td>1</td> <td>10</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|heatingcurve|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>controlmode</td> <td>control mode</td> <td>enum [off|unmixed|unmixed IPM|mixed IPM]</td> <td></td> <td>true</td> <td>HC</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>charge</td> <td>charge</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>5</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=fw200>FW200<a class=headerlink href=#fw200 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>hybridstrategy</td> <td>hybrid control strategy</td> <td>enum [co2 optimized|cost optimized|outside temp switched|co2 cost mix]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>53</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchovertemp</td> <td>outside switchover temperature</td> <td>int8 (&gt;=-20&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>54</td> <td>1</td> <td>1</td> </tr> <tr> <td>energycostratio</td> <td>energy cost ratio</td> <td>uint8 (&gt;=0&lt;=20)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>55</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fossilefactor</td> <td>fossile energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>56</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>electricfactor</td> <td>electric energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>57</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>delayboiler</td> <td>delay boiler support</td> <td>uint8 (&gt;=5&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempdiffboiler</td> <td>temp diff boiler support</td> <td>uint8 (&gt;=1&lt;=99)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [nofrost|eco|heat|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [nofrost|eco|heat]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heattemp</td> <td>heat temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>194</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>ecotemp</td> <td>eco temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>5</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>int8 (&gt;=-63&lt;=63)</td> <td>C</td> <td>true</td> <td>HC</td> <td>17</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>control</td> <td>control device</td> <td>enum [off|FB10|FB100]</td> <td></td> <td>true</td> <td>HC</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [prog a|prog b|prog c|prog d|prog e|prog f]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>remotetemp</td> <td>room temperature from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>C</td> <td>true</td> <td>HC</td> <td>41</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>targetflowtemp</td> <td>target flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>HC</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=9&lt;=25)</td> <td>C</td> <td>true</td> <td>HC</td> <td>8</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>roomsensor</td> <td>room sensor</td> <td>enum [extern|intern|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>195</td> <td>1</td> <td>1</td> </tr> <tr> <td>holidaymode</td> <td>holiday mode</td> <td>enum [nofrost|eco|heat|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchonoptimization</td> <td>switch-on optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatup</td> <td>heatup</td> <td>enum [slow|medium|fast]</td> <td></td> <td>true</td> <td>HC</td> <td>196</td> <td>1</td> <td>1</td> </tr> <tr> <td>minflowtemp</td> <td>min flow temperature</td> <td>uint8 (&gt;=5&lt;=70)</td> <td>C</td> <td>true</td> <td>HC</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxflowtemp</td> <td>max flow temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>designtemp</td> <td>design temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>9</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominfluence</td> <td>room influence</td> <td>enum [off|intern|extern|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominflfactor</td> <td>room influence factor</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>HC</td> <td>14</td> <td>1</td> <td>10</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|heatingcurve|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>controlmode</td> <td>control mode</td> <td>enum [off|unmixed|unmixed IPM|mixed IPM]</td> <td></td> <td>true</td> <td>HC</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>charge</td> <td>charge</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>5</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=fw500>FW500<a class=headerlink href=#fw500 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>hybridstrategy</td> <td>hybrid control strategy</td> <td>enum [co2 optimized|cost optimized|outside temp switched|co2 cost mix]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>53</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchovertemp</td> <td>outside switchover temperature</td> <td>int8 (&gt;=-20&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>54</td> <td>1</td> <td>1</td> </tr> <tr> <td>energycostratio</td> <td>energy cost ratio</td> <td>uint8 (&gt;=0&lt;=20)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>55</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fossilefactor</td> <td>fossile energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>56</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>electricfactor</td> <td>electric energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>57</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>delayboiler</td> <td>delay boiler support</td> <td>uint8 (&gt;=5&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempdiffboiler</td> <td>temp diff boiler support</td> <td>uint8 (&gt;=1&lt;=99)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [nofrost|eco|heat|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [nofrost|eco|heat]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>heattemp</td> <td>heat temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>194</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>ecotemp</td> <td>eco temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>5</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>int8 (&gt;=-63&lt;=63)</td> <td>C</td> <td>true</td> <td>HC</td> <td>17</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>control</td> <td>control device</td> <td>enum [off|FB10|FB100]</td> <td></td> <td>true</td> <td>HC</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [prog a|prog b|prog c|prog d|prog e|prog f]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>remotetemp</td> <td>room temperature from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>C</td> <td>true</td> <td>HC</td> <td>41</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>targetflowtemp</td> <td>target flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>HC</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=9&lt;=25)</td> <td>C</td> <td>true</td> <td>HC</td> <td>8</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>roomsensor</td> <td>room sensor</td> <td>enum [extern|intern|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>195</td> <td>1</td> <td>1</td> </tr> <tr> <td>holidaymode</td> <td>holiday mode</td> <td>enum [nofrost|eco|heat|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchonoptimization</td> <td>switch-on optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatup</td> <td>heatup</td> <td>enum [slow|medium|fast]</td> <td></td> <td>true</td> <td>HC</td> <td>196</td> <td>1</td> <td>1</td> </tr> <tr> <td>minflowtemp</td> <td>min flow temperature</td> <td>uint8 (&gt;=5&lt;=70)</td> <td>C</td> <td>true</td> <td>HC</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxflowtemp</td> <td>max flow temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>designtemp</td> <td>design temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>9</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominfluence</td> <td>room influence</td> <td>enum [off|intern|extern|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominflfactor</td> <td>room influence factor</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>HC</td> <td>14</td> <td>1</td> <td>10</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|heatingcurve|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>controlmode</td> <td>control mode</td> <td>enum [off|unmixed|unmixed IPM|mixed IPM]</td> <td></td> <td>true</td> <td>HC</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>charge</td> <td>charge</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>5</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=logamatic-tc100-moduline-easy>Logamatic TC100, Moduline Easy<a class=headerlink href=#logamatic-tc100-moduline-easy title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=-319&lt;=319)</td> <td>C</td> <td>false</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/100</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-319&lt;=319)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/100</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=moduline-200>Moduline 200<a class=headerlink href=#moduline-200 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>intoffset</td> <td>internal temperature offset</td> <td>int8 (&gt;=-12&lt;=12)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>46</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>heatingpid</td> <td>heating PID</td> <td>enum [fast|medium|slow]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>72</td> <td>1</td> <td>1</td> </tr> <tr> <td>backlight</td> <td>key backlight</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>69</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [nofrost|night|day]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>daytemp</td> <td>day temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>52</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>nighttemp</td> <td>night temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>53</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>reducehours</td> <td>duration for nighttemp</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>192</td> <td>1</td> <td>1</td> </tr> <tr> <td>reduceminutes</td> <td>remaining time for nightmode</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>minutes</td> <td>false</td> <td>HC</td> <td>193</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [on|off|auto]</td> <td></td> <td>true</td> <td>DHW</td> <td>0</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=moduline-400>Moduline 400<a class=headerlink href=#moduline-400 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>clockoffset</td> <td>clock offset</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>seconds</td> <td>true</td> <td>DEVICE_DATA</td> <td>65</td> <td>1</td> <td>1</td> </tr> <tr> <td>autodst</td> <td>automatic change daylight saving time</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>68</td> <td>1</td> <td>1</td> </tr> <tr> <td>language</td> <td>language</td> <td>enum [german|dutch]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>64</td> <td>1</td> <td>1</td> </tr> <tr> <td>backlight</td> <td>key backlight</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>69</td> <td>1</td> <td>1</td> </tr> <tr> <td>brightness</td> <td>screen brightness</td> <td>int8 (&gt;=-15&lt;=15)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>70</td> <td>1</td> <td>1</td> </tr> <tr> <td>mixingvalves</td> <td>mixing valves</td> <td>uint8 (&gt;=0&lt;=2)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>71</td> <td>1</td> <td>1</td> </tr> <tr> <td>building</td> <td>building type</td> <td>enum [light|medium|heavy]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>50</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingpid</td> <td>heating PID</td> <td>enum [fast|medium|slow]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>72</td> <td>1</td> <td>1</td> </tr> <tr> <td>preheating</td> <td>preheating in the clock program</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>73</td> <td>1</td> <td>1</td> </tr> <tr> <td>intoffset</td> <td>internal temperature offset</td> <td>int8 (&gt;=-12&lt;=12)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>46</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [off|manual|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>pause</td> <td>pause time</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>83</td> <td>1</td> <td>1</td> </tr> <tr> <td>party</td> <td>party time</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>84</td> <td>1</td> <td>1</td> </tr> <tr> <td>vacations1</td> <td>vacation dates 1</td> <td>string</td> <td></td> <td>true</td> <td>HC</td> <td>115</td> <td>11</td> <td>1</td> </tr> <tr> <td>vacations2</td> <td>vacation dates 2</td> <td>string</td> <td></td> <td>true</td> <td>HC</td> <td>126</td> <td>11</td> <td>1</td> </tr> <tr> <td>vacations3</td> <td>vacation dates 3</td> <td>string</td> <td></td> <td>true</td> <td>HC</td> <td>137</td> <td>11</td> <td>1</td> </tr> <tr> <td>vacations4</td> <td>vacation dates 4</td> <td>string</td> <td></td> <td>true</td> <td>HC</td> <td>148</td> <td>11</td> <td>1</td> </tr> <tr> <td>vacations5</td> <td>vacation dates 5</td> <td>string</td> <td></td> <td>true</td> <td>HC</td> <td>159</td> <td>11</td> <td>1</td> </tr> <tr> <td>vacations6</td> <td>vacation dates 6</td> <td>string</td> <td></td> <td>true</td> <td>HC</td> <td>170</td> <td>11</td> <td>1</td> </tr> <tr> <td>vacations7</td> <td>vacation dates 7</td> <td>string</td> <td></td> <td>true</td> <td>HC</td> <td>181</td> <td>11</td> <td>1</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [own 1|family|morning|evening|am|pm|midday|singles|seniors|new|own 2]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchtime1</td> <td>own1 program switchtime</td> <td>string</td> <td></td> <td>true</td> <td>HC</td> <td>87</td> <td>8</td> <td>1</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>controlmode</td> <td>control mode</td> <td>enum [outdoor|room]</td> <td></td> <td>true</td> <td>HC</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>holidaytemp</td> <td>holiday temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>54</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>nighttemp</td> <td>night temperature T1</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>53</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>daytemp2</td> <td>day temperature T2</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>104</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>daytemp3</td> <td>day temperature T3</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>105</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>daytemp4</td> <td>day temperature T4</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>106</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>manualtemp</td> <td>manual temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>6</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>offtemp</td> <td>temperature when mode is off</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>103</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [on|off|auto]</td> <td></td> <td>true</td> <td>DHW</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>whenmodeoff</td> <td>when thermostat mode off</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>7</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectday</td> <td>disinfection day</td> <td>enum [mo|tu|we|th|fr|sa|su|all]</td> <td></td> <td>true</td> <td>DHW</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecthour</td> <td>disinfection hour</td> <td>uint8 (&gt;=0&lt;=23)</td> <td></td> <td>true</td> <td>DHW</td> <td>14</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=rc10>RC10<a class=headerlink href=#rc10 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>minexttemp</td> <td>minimal external temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>51</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [night|day|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [night|day]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>daytemp</td> <td>day temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>52</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>nighttemp</td> <td>night temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>53</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [family|morning|evening|am|pm|midday|singles|seniors]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>minflowtemp</td> <td>min flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxflowtemp</td> <td>max flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempautotemp</td> <td>temporary set temperature automode</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>26</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=10&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>summermode</td> <td>summer mode</td> <td>enum [winter|summer]</td> <td></td> <td>false</td> <td>HC</td> <td>22</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=rc10-moduline-100>RC10, Moduline 100<a class=headerlink href=#rc10-moduline-100 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>intoffset</td> <td>internal temperature offset</td> <td>int8 (&gt;=-12&lt;=12)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>46</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>heatingpid</td> <td>heating PID</td> <td>enum [fast|medium|slow]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>72</td> <td>1</td> <td>1</td> </tr> <tr> <td>backlight</td> <td>key backlight</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>69</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [nofrost|night|day]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>daytemp</td> <td>day temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>52</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>nighttemp</td> <td>night temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>53</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>reducehours</td> <td>duration for nighttemp</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>192</td> <td>1</td> <td>1</td> </tr> <tr> <td>reduceminutes</td> <td>remaining time for nightmode</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td>minutes</td> <td>false</td> <td>HC</td> <td>193</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [on|off|auto]</td> <td></td> <td>true</td> <td>DHW</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>minexttemp</td> <td>minimal external temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>51</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [night|day|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [night|day]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>daytemp</td> <td>day temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>52</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>nighttemp</td> <td>night temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>53</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [family|morning|evening|am|pm|midday|singles|seniors]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>minflowtemp</td> <td>min flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxflowtemp</td> <td>max flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempautotemp</td> <td>temporary set temperature automode</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>26</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=10&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>summermode</td> <td>summer mode</td> <td>enum [winter|summer]</td> <td></td> <td>false</td> <td>HC</td> <td>22</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=rc100-cr10-moduline-10001010>RC100, CR10, Moduline 1000/1010<a class=headerlink href=#rc100-cr10-moduline-10001010 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>intoffset</td> <td>internal temperature offset</td> <td>int8 (&gt;=-12&lt;=12)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>46</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>floordry</td> <td>floor drying</td> <td>enum [off|start|heat|hold|cool|end]</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>dampedoutdoortemp</td> <td>damped outdoor temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>48</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>floordrytemp</td> <td>floor drying temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>building</td> <td>building type</td> <td>enum [light|medium|heavy]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>50</td> <td>1</td> <td>1</td> </tr> <tr> <td>minexttemp</td> <td>minimal external temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>51</td> <td>1</td> <td>1</td> </tr> <tr> <td>damping</td> <td>damping outdoor temperature</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>52</td> <td>1</td> <td>1</td> </tr> <tr> <td>hybridstrategy</td> <td>hybrid control strategy</td> <td>enum [co2 optimized|cost optimized|outside temp switched|co2 cost mix]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>53</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchovertemp</td> <td>outside switchover temperature</td> <td>int8 (&gt;=-20&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>54</td> <td>1</td> <td>1</td> </tr> <tr> <td>energycostratio</td> <td>energy cost ratio</td> <td>uint8 (&gt;=0&lt;=20)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>55</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fossilefactor</td> <td>fossile energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>56</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>electricfactor</td> <td>electric energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>57</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>delayboiler</td> <td>delay boiler support</td> <td>uint8 (&gt;=5&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempdiffboiler</td> <td>temp diff boiler support</td> <td>uint8 (&gt;=1&lt;=99)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>pvenabledhw</td> <td>enable raise dhw</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>pvraiseheat</td> <td>raise heating with PV</td> <td>int8 (&gt;=0&lt;=5)</td> <td>K</td> <td>true</td> <td>DEVICE_DATA</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>pvlowercool</td> <td>lower cooling with PV</td> <td>int8 (&gt;=-5&lt;=0)</td> <td>K</td> <td>true</td> <td>DEVICE_DATA</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [manual|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [eco|comfort]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>ecotemp</td> <td>eco temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>5</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>manualtemp</td> <td>manual temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>6</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>comforttemp</td> <td>comfort temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>7</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=10&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>designtemp</td> <td>design temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>9</td> <td>1</td> <td>1</td> </tr> <tr> <td>offsettemp</td> <td>offset temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>HC</td> <td>10</td> <td>1</td> <td>1</td> </tr> <tr> <td>minflowtemp</td> <td>min flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxflowtemp</td> <td>max flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominfluence</td> <td>room influence</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominflfactor</td> <td>room influence factor</td> <td>uint8 (&gt;=0&lt;=25)</td> <td></td> <td>true</td> <td>HC</td> <td>14</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curroominfl</td> <td>current room influence</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>15</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>enum [room|outdoor|room outdoor]</td> <td></td> <td>true</td> <td>HC</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>HC</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>targetflowtemp</td> <td>target flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>HC</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>summersetmode</td> <td>set summer mode</td> <td>enum [summer|auto|winter]</td> <td></td> <td>true</td> <td>HC</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpoperatingmode</td> <td>heatpump operating mode</td> <td>enum [off|auto|heating|cooling]</td> <td></td> <td>true</td> <td>HC</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>summermode</td> <td>summer mode</td> <td>enum [winter|summer]</td> <td></td> <td>false</td> <td>HC</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpoperatingstate</td> <td>heatpump operating state</td> <td>enum [heating|off|cooling]</td> <td></td> <td>false</td> <td>HC</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>controlmode</td> <td>control mode</td> <td>enum [optimized|simple|n/a|room|power]</td> <td></td> <td>true</td> <td>HC</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [prog 1|prog 2]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempautotemp</td> <td>temporary set temperature automode</td> <td>int8 (&gt;=-1&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>26</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>remoteseltemp</td> <td>temporary set temperature from remote</td> <td>int8 (&gt;=-1&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>27</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>fastheatup</td> <td>fast heatup</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>HC</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchonoptimization</td> <td>switch-on optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>reducemode</td> <td>reduce mode</td> <td>enum [outdoor|room|reduce]</td> <td></td> <td>true</td> <td>HC</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>noreducetemp</td> <td>no reduce below temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>HC</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>reducetemp</td> <td>off/reduce switch temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>HC</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>dhwprio</td> <td>dhw priority</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpcooling</td> <td>hp cooling</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>coolingon</td> <td>cooling on</td> <td>boolean</td> <td></td> <td>false</td> <td>HC</td> <td>35</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpmode</td> <td>HP Mode</td> <td>enum [heating|cooling|heating &amp; cooling]</td> <td></td> <td>true</td> <td>HC</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>dewoffset</td> <td>dew point offset</td> <td>uint8 (&gt;=2&lt;=10)</td> <td>K</td> <td>true</td> <td>HC</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>roomtempdiff</td> <td>room temp difference</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>K</td> <td>true</td> <td>HC</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpminflowtemp</td> <td>HP min. flow temp.</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>control</td> <td>control device</td> <td>enum [RC310|RC200|RC100|RC100H|TC100]</td> <td></td> <td>true</td> <td>HC</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>remotetemp</td> <td>room temperature from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>C</td> <td>true</td> <td>HC</td> <td>41</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>remotehum</td> <td>room humidity from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>%</td> <td>true</td> <td>HC</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatondelay</td> <td>heat-on delay</td> <td>uint8 (&gt;=1&lt;=48)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatoffdelay</td> <td>heat-off delay</td> <td>uint8 (&gt;=1&lt;=48)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>instantstart</td> <td>instant start</td> <td>uint8 (&gt;=1&lt;=10)</td> <td>K</td> <td>true</td> <td>HC</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>boost</td> <td>boost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>boosttime</td> <td>boost time</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>coolstart</td> <td>cooling starttemp</td> <td>uint8 (&gt;=20&lt;=35)</td> <td>C</td> <td>true</td> <td>HC</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>coolondelay</td> <td>cooling on delay</td> <td>uint8 (&gt;=1&lt;=48)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>cooloffdelay</td> <td>cooling off delay</td> <td>uint8 (&gt;=1&lt;=48)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>50</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchprogmode</td> <td>switch program mode</td> <td>enum [level|absolute]</td> <td></td> <td>true</td> <td>HC</td> <td>51</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [off|normal|comfort|auto|own prog]</td> <td></td> <td>true</td> <td>DHW</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemplow</td> <td>set low temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|on|auto|own prog]</td> <td></td> <td>true</td> <td>DHW</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeduration</td> <td>charge duration</td> <td>uint8 (&gt;=0&lt;=3810)</td> <td>minutes</td> <td>true</td> <td>DHW</td> <td>4</td> <td>1</td> <td>15</td> </tr> <tr> <td>charge</td> <td>charge</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>extra</td> <td>extra</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>6</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>7</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectday</td> <td>disinfection day</td> <td>enum [mo|tu|we|th|fr|sa|su|all]</td> <td></td> <td>true</td> <td>DHW</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecttime</td> <td>disinfection time</td> <td>uint8 (&gt;=0&lt;=1431)</td> <td>minutes</td> <td>true</td> <td>DHW</td> <td>9</td> <td>1</td> <td>15</td> </tr> <tr> <td>dailyheating</td> <td>daily heating</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>10</td> <td>1</td> <td>1</td> </tr> <tr> <td>dailyheattime</td> <td>daily heating time</td> <td>uint8 (&gt;=0&lt;=1431)</td> <td>minutes</td> <td>true</td> <td>DHW</td> <td>11</td> <td>1</td> <td>15</td> </tr> </tbody> </table> <h3 id=rc100h-cr10h>RC100H, CR10H<a class=headerlink href=#rc100h-cr10h title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=rc20-moduline-300>RC20, Moduline 300<a class=headerlink href=#rc20-moduline-300 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [off|manual|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>manualtemp</td> <td>manual temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>6</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>offtemp</td> <td>temperature when mode is off</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>103</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>daytemp2</td> <td>day temperature T2</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>104</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>daytemp3</td> <td>day temperature T3</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>105</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>daytemp4</td> <td>day temperature T4</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>106</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>nighttemp</td> <td>night temperature T1</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>53</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>switchtime</td> <td>program switchtime</td> <td>string</td> <td></td> <td>true</td> <td>HC</td> <td>107</td> <td>8</td> <td>1</td> </tr> </tbody> </table> <h3 id=rc200-cw100-cr120-cr50>RC200, CW100, CR120, CR50<a class=headerlink href=#rc200-cw100-cr120-cr50 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>intoffset</td> <td>internal temperature offset</td> <td>int8 (&gt;=-12&lt;=12)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>46</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>floordry</td> <td>floor drying</td> <td>enum [off|start|heat|hold|cool|end]</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>dampedoutdoortemp</td> <td>damped outdoor temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>48</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>floordrytemp</td> <td>floor drying temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>building</td> <td>building type</td> <td>enum [light|medium|heavy]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>50</td> <td>1</td> <td>1</td> </tr> <tr> <td>minexttemp</td> <td>minimal external temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>51</td> <td>1</td> <td>1</td> </tr> <tr> <td>damping</td> <td>damping outdoor temperature</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>52</td> <td>1</td> <td>1</td> </tr> <tr> <td>hybridstrategy</td> <td>hybrid control strategy</td> <td>enum [co2 optimized|cost optimized|outside temp switched|co2 cost mix]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>53</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchovertemp</td> <td>outside switchover temperature</td> <td>int8 (&gt;=-20&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>54</td> <td>1</td> <td>1</td> </tr> <tr> <td>energycostratio</td> <td>energy cost ratio</td> <td>uint8 (&gt;=0&lt;=20)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>55</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fossilefactor</td> <td>fossile energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>56</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>electricfactor</td> <td>electric energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>57</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>delayboiler</td> <td>delay boiler support</td> <td>uint8 (&gt;=5&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempdiffboiler</td> <td>temp diff boiler support</td> <td>uint8 (&gt;=1&lt;=99)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>pvenabledhw</td> <td>enable raise dhw</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>pvraiseheat</td> <td>raise heating with PV</td> <td>int8 (&gt;=0&lt;=5)</td> <td>K</td> <td>true</td> <td>DEVICE_DATA</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>pvlowercool</td> <td>lower cooling with PV</td> <td>int8 (&gt;=-5&lt;=0)</td> <td>K</td> <td>true</td> <td>DEVICE_DATA</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [manual|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [eco|comfort]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>ecotemp</td> <td>eco temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>5</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>manualtemp</td> <td>manual temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>6</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>comforttemp</td> <td>comfort temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>7</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=10&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>designtemp</td> <td>design temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>9</td> <td>1</td> <td>1</td> </tr> <tr> <td>offsettemp</td> <td>offset temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>HC</td> <td>10</td> <td>1</td> <td>1</td> </tr> <tr> <td>minflowtemp</td> <td>min flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxflowtemp</td> <td>max flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominfluence</td> <td>room influence</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominflfactor</td> <td>room influence factor</td> <td>uint8 (&gt;=0&lt;=25)</td> <td></td> <td>true</td> <td>HC</td> <td>14</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curroominfl</td> <td>current room influence</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>15</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>enum [room|outdoor|room outdoor]</td> <td></td> <td>true</td> <td>HC</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>HC</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>targetflowtemp</td> <td>target flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>HC</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>summersetmode</td> <td>set summer mode</td> <td>enum [summer|auto|winter]</td> <td></td> <td>true</td> <td>HC</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpoperatingmode</td> <td>heatpump operating mode</td> <td>enum [off|auto|heating|cooling]</td> <td></td> <td>true</td> <td>HC</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>summermode</td> <td>summer mode</td> <td>enum [winter|summer]</td> <td></td> <td>false</td> <td>HC</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpoperatingstate</td> <td>heatpump operating state</td> <td>enum [heating|off|cooling]</td> <td></td> <td>false</td> <td>HC</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>controlmode</td> <td>control mode</td> <td>enum [optimized|simple|n/a|room|power]</td> <td></td> <td>true</td> <td>HC</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [prog 1|prog 2]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempautotemp</td> <td>temporary set temperature automode</td> <td>int8 (&gt;=-1&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>26</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>remoteseltemp</td> <td>temporary set temperature from remote</td> <td>int8 (&gt;=-1&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>27</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>fastheatup</td> <td>fast heatup</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>HC</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchonoptimization</td> <td>switch-on optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>reducemode</td> <td>reduce mode</td> <td>enum [outdoor|room|reduce]</td> <td></td> <td>true</td> <td>HC</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>noreducetemp</td> <td>no reduce below temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>HC</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>reducetemp</td> <td>off/reduce switch temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>HC</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>dhwprio</td> <td>dhw priority</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpcooling</td> <td>hp cooling</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>coolingon</td> <td>cooling on</td> <td>boolean</td> <td></td> <td>false</td> <td>HC</td> <td>35</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpmode</td> <td>HP Mode</td> <td>enum [heating|cooling|heating &amp; cooling]</td> <td></td> <td>true</td> <td>HC</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>dewoffset</td> <td>dew point offset</td> <td>uint8 (&gt;=2&lt;=10)</td> <td>K</td> <td>true</td> <td>HC</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>roomtempdiff</td> <td>room temp difference</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>K</td> <td>true</td> <td>HC</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpminflowtemp</td> <td>HP min. flow temp.</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>control</td> <td>control device</td> <td>enum [RC310|RC200|RC100|RC100H|TC100]</td> <td></td> <td>true</td> <td>HC</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>remotetemp</td> <td>room temperature from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>C</td> <td>true</td> <td>HC</td> <td>41</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>remotehum</td> <td>room humidity from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>%</td> <td>true</td> <td>HC</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatondelay</td> <td>heat-on delay</td> <td>uint8 (&gt;=1&lt;=48)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatoffdelay</td> <td>heat-off delay</td> <td>uint8 (&gt;=1&lt;=48)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>instantstart</td> <td>instant start</td> <td>uint8 (&gt;=1&lt;=10)</td> <td>K</td> <td>true</td> <td>HC</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>boost</td> <td>boost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>boosttime</td> <td>boost time</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>coolstart</td> <td>cooling starttemp</td> <td>uint8 (&gt;=20&lt;=35)</td> <td>C</td> <td>true</td> <td>HC</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>coolondelay</td> <td>cooling on delay</td> <td>uint8 (&gt;=1&lt;=48)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>cooloffdelay</td> <td>cooling off delay</td> <td>uint8 (&gt;=1&lt;=48)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>50</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchprogmode</td> <td>switch program mode</td> <td>enum [level|absolute]</td> <td></td> <td>true</td> <td>HC</td> <td>51</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [off|normal|comfort|auto|own prog]</td> <td></td> <td>true</td> <td>DHW</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemplow</td> <td>set low temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|on|auto|own prog]</td> <td></td> <td>true</td> <td>DHW</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeduration</td> <td>charge duration</td> <td>uint8 (&gt;=0&lt;=3810)</td> <td>minutes</td> <td>true</td> <td>DHW</td> <td>4</td> <td>1</td> <td>15</td> </tr> <tr> <td>charge</td> <td>charge</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>extra</td> <td>extra</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>6</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>7</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectday</td> <td>disinfection day</td> <td>enum [mo|tu|we|th|fr|sa|su|all]</td> <td></td> <td>true</td> <td>DHW</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecttime</td> <td>disinfection time</td> <td>uint8 (&gt;=0&lt;=1431)</td> <td>minutes</td> <td>true</td> <td>DHW</td> <td>9</td> <td>1</td> <td>15</td> </tr> <tr> <td>dailyheating</td> <td>daily heating</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>10</td> <td>1</td> <td>1</td> </tr> <tr> <td>dailyheattime</td> <td>daily heating time</td> <td>uint8 (&gt;=0&lt;=1431)</td> <td>minutes</td> <td>true</td> <td>DHW</td> <td>11</td> <td>1</td> <td>15</td> </tr> </tbody> </table> <h3 id=rc20rf>RC20RF<a class=headerlink href=#rc20rf title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [off|manual|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>manualtemp</td> <td>manual temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>6</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>offtemp</td> <td>temperature when mode is off</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>103</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>daytemp2</td> <td>day temperature T2</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>104</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>daytemp3</td> <td>day temperature T3</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>105</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>daytemp4</td> <td>day temperature T4</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>106</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>nighttemp</td> <td>night temperature T1</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>53</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>switchtime</td> <td>program switchtime</td> <td>string</td> <td></td> <td>true</td> <td>HC</td> <td>107</td> <td>8</td> <td>1</td> </tr> </tbody> </table> <h3 id=rc25>RC25<a class=headerlink href=#rc25 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>minexttemp</td> <td>minimal external temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>51</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [night|day|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [night|day]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>daytemp</td> <td>day temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>52</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>nighttemp</td> <td>night temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>53</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [family|morning|evening|am|pm|midday|singles|seniors]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>minflowtemp</td> <td>min flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxflowtemp</td> <td>max flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempautotemp</td> <td>temporary set temperature automode</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>26</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=9&lt;=25)</td> <td>C</td> <td>true</td> <td>HC</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>summermode</td> <td>summer mode</td> <td>enum [winter|summer]</td> <td></td> <td>false</td> <td>HC</td> <td>22</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=rc30-moduline-30001010h-cw400-sense-ii-hpc410>RC3*0, Moduline 3000/1010H, CW400, Sense II, HPC410<a class=headerlink href=#rc30-moduline-30001010h-cw400-sense-ii-hpc410 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>intoffset</td> <td>internal temperature offset</td> <td>int8 (&gt;=-12&lt;=12)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>46</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>floordry</td> <td>floor drying</td> <td>enum [off|start|heat|hold|cool|end]</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>dampedoutdoortemp</td> <td>damped outdoor temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>48</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>floordrytemp</td> <td>floor drying temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>building</td> <td>building type</td> <td>enum [light|medium|heavy]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>50</td> <td>1</td> <td>1</td> </tr> <tr> <td>minexttemp</td> <td>minimal external temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>51</td> <td>1</td> <td>1</td> </tr> <tr> <td>damping</td> <td>damping outdoor temperature</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>52</td> <td>1</td> <td>1</td> </tr> <tr> <td>hybridstrategy</td> <td>hybrid control strategy</td> <td>enum [co2 optimized|cost optimized|outside temp switched|co2 cost mix]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>53</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchovertemp</td> <td>outside switchover temperature</td> <td>int8 (&gt;=-20&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>54</td> <td>1</td> <td>1</td> </tr> <tr> <td>energycostratio</td> <td>energy cost ratio</td> <td>uint8 (&gt;=0&lt;=20)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>55</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fossilefactor</td> <td>fossile energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>56</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>electricfactor</td> <td>electric energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>57</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>delayboiler</td> <td>delay boiler support</td> <td>uint8 (&gt;=5&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempdiffboiler</td> <td>temp diff boiler support</td> <td>uint8 (&gt;=1&lt;=99)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>pvenabledhw</td> <td>enable raise dhw</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>pvraiseheat</td> <td>raise heating with PV</td> <td>int8 (&gt;=0&lt;=5)</td> <td>K</td> <td>true</td> <td>DEVICE_DATA</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>pvlowercool</td> <td>lower cooling with PV</td> <td>int8 (&gt;=-5&lt;=0)</td> <td>K</td> <td>true</td> <td>DEVICE_DATA</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [manual|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [eco|comfort]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>ecotemp</td> <td>eco temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>5</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>manualtemp</td> <td>manual temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>6</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>comforttemp</td> <td>comfort temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>7</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=10&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>designtemp</td> <td>design temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>9</td> <td>1</td> <td>1</td> </tr> <tr> <td>offsettemp</td> <td>offset temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>HC</td> <td>10</td> <td>1</td> <td>1</td> </tr> <tr> <td>minflowtemp</td> <td>min flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxflowtemp</td> <td>max flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominfluence</td> <td>room influence</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominflfactor</td> <td>room influence factor</td> <td>uint8 (&gt;=0&lt;=25)</td> <td></td> <td>true</td> <td>HC</td> <td>14</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curroominfl</td> <td>current room influence</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>15</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>enum [room|outdoor|room outdoor]</td> <td></td> <td>true</td> <td>HC</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>HC</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>targetflowtemp</td> <td>target flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>HC</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>summersetmode</td> <td>set summer mode</td> <td>enum [summer|auto|winter]</td> <td></td> <td>true</td> <td>HC</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpoperatingmode</td> <td>heatpump operating mode</td> <td>enum [off|auto|heating|cooling]</td> <td></td> <td>true</td> <td>HC</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>summermode</td> <td>summer mode</td> <td>enum [winter|summer]</td> <td></td> <td>false</td> <td>HC</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpoperatingstate</td> <td>heatpump operating state</td> <td>enum [heating|off|cooling]</td> <td></td> <td>false</td> <td>HC</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>controlmode</td> <td>control mode</td> <td>enum [weather compensated|outside basepoint|n/a|room|power|constant]</td> <td></td> <td>true</td> <td>HC</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [prog 1|prog 2]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempautotemp</td> <td>temporary set temperature automode</td> <td>int8 (&gt;=-1&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>26</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>remoteseltemp</td> <td>temporary set temperature from remote</td> <td>int8 (&gt;=-1&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>27</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>fastheatup</td> <td>fast heatup</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>HC</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchonoptimization</td> <td>switch-on optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>reducemode</td> <td>reduce mode</td> <td>enum [outdoor|room|reduce]</td> <td></td> <td>true</td> <td>HC</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>noreducetemp</td> <td>no reduce below temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>HC</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>reducetemp</td> <td>off/reduce switch temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>HC</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>dhwprio</td> <td>dhw priority</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpcooling</td> <td>hp cooling</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>coolingon</td> <td>cooling on</td> <td>boolean</td> <td></td> <td>false</td> <td>HC</td> <td>35</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpmode</td> <td>HP Mode</td> <td>enum [heating|cooling|heating &amp; cooling]</td> <td></td> <td>true</td> <td>HC</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>dewoffset</td> <td>dew point offset</td> <td>uint8 (&gt;=2&lt;=10)</td> <td>K</td> <td>true</td> <td>HC</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>roomtempdiff</td> <td>room temp difference</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>K</td> <td>true</td> <td>HC</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpminflowtemp</td> <td>HP min. flow temp.</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>control</td> <td>control device</td> <td>enum [RC310|RC200|RC100|RC100H|TC100]</td> <td></td> <td>true</td> <td>HC</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>remotetemp</td> <td>room temperature from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>C</td> <td>true</td> <td>HC</td> <td>41</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>remotehum</td> <td>room humidity from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>%</td> <td>true</td> <td>HC</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatondelay</td> <td>heat-on delay</td> <td>uint8 (&gt;=1&lt;=48)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatoffdelay</td> <td>heat-off delay</td> <td>uint8 (&gt;=1&lt;=48)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>instantstart</td> <td>instant start</td> <td>uint8 (&gt;=1&lt;=10)</td> <td>K</td> <td>true</td> <td>HC</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>boost</td> <td>boost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>boosttime</td> <td>boost time</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>coolstart</td> <td>cooling starttemp</td> <td>uint8 (&gt;=20&lt;=35)</td> <td>C</td> <td>true</td> <td>HC</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>coolondelay</td> <td>cooling on delay</td> <td>uint8 (&gt;=1&lt;=48)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>cooloffdelay</td> <td>cooling off delay</td> <td>uint8 (&gt;=1&lt;=48)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>50</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchprogmode</td> <td>switch program mode</td> <td>enum [level|absolute]</td> <td></td> <td>true</td> <td>HC</td> <td>51</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [off|normal|comfort|auto|own prog]</td> <td></td> <td>true</td> <td>DHW</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemplow</td> <td>set low temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|on|auto|own prog]</td> <td></td> <td>true</td> <td>DHW</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeduration</td> <td>charge duration</td> <td>uint8 (&gt;=0&lt;=3810)</td> <td>minutes</td> <td>true</td> <td>DHW</td> <td>4</td> <td>1</td> <td>15</td> </tr> <tr> <td>charge</td> <td>charge</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>extra</td> <td>extra</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>6</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>7</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectday</td> <td>disinfection day</td> <td>enum [mo|tu|we|th|fr|sa|su|all]</td> <td></td> <td>true</td> <td>DHW</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecttime</td> <td>disinfection time</td> <td>uint8 (&gt;=0&lt;=1431)</td> <td>minutes</td> <td>true</td> <td>DHW</td> <td>9</td> <td>1</td> <td>15</td> </tr> <tr> <td>dailyheating</td> <td>daily heating</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>10</td> <td>1</td> <td>1</td> </tr> <tr> <td>dailyheattime</td> <td>daily heating time</td> <td>uint8 (&gt;=0&lt;=1431)</td> <td>minutes</td> <td>true</td> <td>DHW</td> <td>11</td> <td>1</td> <td>15</td> </tr> </tbody> </table> <h3 id=rc30>RC30<a class=headerlink href=#rc30 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>display</td> <td>display</td> <td>enum [internal temperature|internal setpoint|external temperature|burner temperature|dhw temperature|functioning mode|time|date|smoke temperature]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>63</td> <td>1</td> <td>1</td> </tr> <tr> <td>language</td> <td>language</td> <td>enum [german|dutch|french|italian]</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>64</td> <td>1</td> <td>1</td> </tr> <tr> <td>clockoffset</td> <td>clock offset</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>seconds</td> <td>true</td> <td>DEVICE_DATA</td> <td>65</td> <td>1</td> <td>1</td> </tr> <tr> <td>intoffset</td> <td>internal temperature offset</td> <td>int8 (&gt;=-12&lt;=12)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>46</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>minexttemp</td> <td>minimal external temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>51</td> <td>1</td> <td>1</td> </tr> <tr> <td>inttemp1</td> <td>temperature sensor 1</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>66</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>inttemp2</td> <td>temperature sensor 2</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>damping</td> <td>damping outdoor temperature</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>52</td> <td>1</td> <td>1</td> </tr> <tr> <td>dampedoutdoortemp</td> <td>damped outdoor temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>building</td> <td>building type</td> <td>enum [light|medium|heavy]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>50</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [night|day|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [night|day]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>daytemp</td> <td>day temperature</td> <td>uint8 (&gt;=10&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>52</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>nighttemp</td> <td>night temperature</td> <td>uint8 (&gt;=10&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>53</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>designtemp</td> <td>design temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>9</td> <td>1</td> <td>1</td> </tr> <tr> <td>offsettemp</td> <td>offset temperature</td> <td>int8 (&gt;=-5&lt;=5)</td> <td>C</td> <td>true</td> <td>HC</td> <td>10</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>holidaytemp</td> <td>holiday temperature</td> <td>uint8 (&gt;=5&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>54</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>targetflowtemp</td> <td>target flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>HC</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=9&lt;=25)</td> <td>C</td> <td>true</td> <td>HC</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>summermode</td> <td>summer mode</td> <td>enum [winter|summer]</td> <td></td> <td>false</td> <td>HC</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>holidaymode</td> <td>holiday mode</td> <td>boolean</td> <td></td> <td>false</td> <td>HC</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>int8 (&gt;=-20&lt;=10)</td> <td>C</td> <td>true</td> <td>HC</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>enum [off|outdoor|room]</td> <td></td> <td>true</td> <td>HC</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominfluence</td> <td>room influence</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>HC</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>minflowtemp</td> <td>min flow temperature</td> <td>uint8 (&gt;=5&lt;=70)</td> <td>C</td> <td>true</td> <td>HC</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxflowtemp</td> <td>max flow temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset for mixer</td> <td>uint8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>HC</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>reducemode</td> <td>reduce mode</td> <td>enum [nofrost|reduce|room|outdoor]</td> <td></td> <td>true</td> <td>HC</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>controlmode</td> <td>control mode</td> <td>enum [outdoor|room]</td> <td></td> <td>true</td> <td>HC</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>control</td> <td>control device</td> <td>enum [off|RC20|RC3x]</td> <td></td> <td>true</td> <td>HC</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>holidays</td> <td>holiday dates</td> <td>string</td> <td></td> <td>true</td> <td>HC</td> <td>57</td> <td>13</td> <td>1</td> </tr> <tr> <td>vacations</td> <td>vacation dates</td> <td>string</td> <td></td> <td>true</td> <td>HC</td> <td>70</td> <td>13</td> <td>1</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [own 1|family|morning|evening|am|pm|midday|singles|seniors|new|own 2]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>pause</td> <td>pause time</td> <td>uint8 (&gt;=0&lt;=99)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>83</td> <td>1</td> <td>1</td> </tr> <tr> <td>party</td> <td>party time</td> <td>uint8 (&gt;=0&lt;=99)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>84</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempautotemp</td> <td>temporary set temperature automode</td> <td>uint8 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>26</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>noreducetemp</td> <td>no reduce below temperature</td> <td>int8 (&gt;=-31&lt;=10)</td> <td>C</td> <td>true</td> <td>HC</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>reducetemp</td> <td>off/reduce switch temperature</td> <td>int8 (&gt;=-20&lt;=10)</td> <td>C</td> <td>true</td> <td>HC</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>vacreducetemp</td> <td>vacations off/reduce switch temperature</td> <td>int8 (&gt;=-20&lt;=10)</td> <td>C</td> <td>true</td> <td>HC</td> <td>85</td> <td>1</td> <td>1</td> </tr> <tr> <td>vacreducemode</td> <td>vacations reduce mode</td> <td>enum [nofrost|reduce|room|outdoor]</td> <td></td> <td>true</td> <td>HC</td> <td>86</td> <td>1</td> <td>1</td> </tr> <tr> <td>remotetemp</td> <td>room temperature from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>C</td> <td>true</td> <td>HC</td> <td>41</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>dhwprio</td> <td>dhw priority</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchonoptimization</td> <td>switch-on optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchtime1</td> <td>own1 program switchtime</td> <td>string</td> <td></td> <td>true</td> <td>HC</td> <td>87</td> <td>8</td> <td>1</td> </tr> <tr> <td>switchtime2</td> <td>own2 program switchtime</td> <td>string</td> <td></td> <td>true</td> <td>HC</td> <td>95</td> <td>8</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [off|on|auto]</td> <td></td> <td>true</td> <td>DHW</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|on|auto]</td> <td></td> <td>true</td> <td>DHW</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>progmode</td> <td>program</td> <td>enum [std prog|own prog]</td> <td></td> <td>true</td> <td>DHW</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>circprog</td> <td>circulation program</td> <td>enum [std prog|own prog]</td> <td></td> <td>true</td> <td>DHW</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>7</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectday</td> <td>disinfection day</td> <td>enum [mo|tu|we|th|fr|sa|su|all]</td> <td></td> <td>true</td> <td>DHW</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecthour</td> <td>disinfection hour</td> <td>uint8 (&gt;=0&lt;=23)</td> <td></td> <td>true</td> <td>DHW</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetimekey</td> <td>one time key function</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchtimeWW</td> <td>program switchtime warm water</td> <td>string</td> <td></td> <td>true</td> <td>DHW</td> <td>17</td> <td>11</td> <td>1</td> </tr> <tr> <td>circswitchtime</td> <td>circulation program switchtime</td> <td>string</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>8</td> <td>1</td> </tr> <tr> <td>holidays</td> <td>holiday dates</td> <td>string</td> <td></td> <td>true</td> <td>DHW</td> <td>36</td> <td>13</td> <td>1</td> </tr> <tr> <td>vacations</td> <td>vacation dates</td> <td>string</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>13</td> <td>1</td> </tr> </tbody> </table> <h3 id=rc35>RC35<a class=headerlink href=#rc35 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>intoffset</td> <td>internal temperature offset</td> <td>int8 (&gt;=-5&lt;=5)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>46</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>minexttemp</td> <td>minimal external temperature</td> <td>int8 (&gt;=-30&lt;=0)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>51</td> <td>1</td> <td>1</td> </tr> <tr> <td>inttemp1</td> <td>temperature sensor 1</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>66</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>inttemp2</td> <td>temperature sensor 2</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>67</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>damping</td> <td>damping outdoor temperature</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>52</td> <td>1</td> <td>1</td> </tr> <tr> <td>dampedoutdoortemp</td> <td>damped outdoor temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>building</td> <td>building type</td> <td>enum [light|medium|heavy]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>50</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [night|day|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [night|day]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>daytemp</td> <td>day temperature</td> <td>uint8 (&gt;=10&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>52</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>nighttemp</td> <td>night temperature</td> <td>uint8 (&gt;=10&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>53</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>designtemp</td> <td>design temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>9</td> <td>1</td> <td>1</td> </tr> <tr> <td>offsettemp</td> <td>offset temperature</td> <td>int8 (&gt;=-5&lt;=5)</td> <td>C</td> <td>true</td> <td>HC</td> <td>10</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>holidaytemp</td> <td>holiday temperature</td> <td>uint8 (&gt;=5&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>54</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>targetflowtemp</td> <td>target flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>HC</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=9&lt;=25)</td> <td>C</td> <td>true</td> <td>HC</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>summermode</td> <td>summer mode</td> <td>enum [winter|summer]</td> <td></td> <td>false</td> <td>HC</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>holidaymode</td> <td>holiday mode</td> <td>boolean</td> <td></td> <td>false</td> <td>HC</td> <td>55</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>int8 (&gt;=-20&lt;=10)</td> <td>C</td> <td>true</td> <td>HC</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>enum [off|outdoor|room]</td> <td></td> <td>true</td> <td>HC</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominfluence</td> <td>room influence</td> <td>uint8 (&gt;=0&lt;=10)</td> <td>C</td> <td>true</td> <td>HC</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>minflowtemp</td> <td>min flow temperature</td> <td>uint8 (&gt;=5&lt;=70)</td> <td>C</td> <td>true</td> <td>HC</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxflowtemp</td> <td>max flow temperature</td> <td>uint8 (&gt;=30&lt;=90)</td> <td>C</td> <td>true</td> <td>HC</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>flowtempoffset</td> <td>flow temperature offset for mixer</td> <td>uint8 (&gt;=0&lt;=20)</td> <td>C</td> <td>true</td> <td>HC</td> <td>56</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>reducemode</td> <td>reduce mode</td> <td>enum [nofrost|reduce|room|outdoor]</td> <td></td> <td>true</td> <td>HC</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>controlmode</td> <td>control mode</td> <td>enum [outdoor|room]</td> <td></td> <td>true</td> <td>HC</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>control</td> <td>control device</td> <td>enum [off|RC20|RC3x]</td> <td></td> <td>true</td> <td>HC</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>holidays</td> <td>holiday dates</td> <td>string</td> <td></td> <td>true</td> <td>HC</td> <td>57</td> <td>13</td> <td>1</td> </tr> <tr> <td>vacations</td> <td>vacation dates</td> <td>string</td> <td></td> <td>true</td> <td>HC</td> <td>70</td> <td>13</td> <td>1</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [own 1|family|morning|evening|am|pm|midday|singles|seniors|new|own 2]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>pause</td> <td>pause time</td> <td>uint8 (&gt;=0&lt;=99)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>83</td> <td>1</td> <td>1</td> </tr> <tr> <td>party</td> <td>party time</td> <td>uint8 (&gt;=0&lt;=99)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>84</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempautotemp</td> <td>temporary set temperature automode</td> <td>uint8 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>26</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>noreducetemp</td> <td>no reduce below temperature</td> <td>int8 (&gt;=-31&lt;=10)</td> <td>C</td> <td>true</td> <td>HC</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>reducetemp</td> <td>off/reduce switch temperature</td> <td>int8 (&gt;=-20&lt;=10)</td> <td>C</td> <td>true</td> <td>HC</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>vacreducetemp</td> <td>vacations off/reduce switch temperature</td> <td>int8 (&gt;=-20&lt;=10)</td> <td>C</td> <td>true</td> <td>HC</td> <td>85</td> <td>1</td> <td>1</td> </tr> <tr> <td>vacreducemode</td> <td>vacations reduce mode</td> <td>enum [nofrost|reduce|room|outdoor]</td> <td></td> <td>true</td> <td>HC</td> <td>86</td> <td>1</td> <td>1</td> </tr> <tr> <td>remotetemp</td> <td>room temperature from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>C</td> <td>true</td> <td>HC</td> <td>41</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>dhwprio</td> <td>dhw priority</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchonoptimization</td> <td>switch-on optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchtime1</td> <td>own1 program switchtime</td> <td>string</td> <td></td> <td>true</td> <td>HC</td> <td>87</td> <td>8</td> <td>1</td> </tr> <tr> <td>switchtime2</td> <td>own2 program switchtime</td> <td>string</td> <td></td> <td>true</td> <td>HC</td> <td>95</td> <td>8</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [off|on|auto]</td> <td></td> <td>true</td> <td>DHW</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|on|auto]</td> <td></td> <td>true</td> <td>DHW</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>progmode</td> <td>program</td> <td>enum [std prog|own prog]</td> <td></td> <td>true</td> <td>DHW</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>circprog</td> <td>circulation program</td> <td>enum [std prog|own prog]</td> <td></td> <td>true</td> <td>DHW</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>7</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectday</td> <td>disinfection day</td> <td>enum [mo|tu|we|th|fr|sa|su|all]</td> <td></td> <td>true</td> <td>DHW</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecthour</td> <td>disinfection hour</td> <td>uint8 (&gt;=0&lt;=23)</td> <td></td> <td>true</td> <td>DHW</td> <td>14</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxtemp</td> <td>maximum temperature</td> <td>uint8 (&gt;=60&lt;=80)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>15</td> <td>1</td> <td>1</td> </tr> <tr> <td>onetimekey</td> <td>one time key function</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchtimeWW</td> <td>program switchtime warm water</td> <td>string</td> <td></td> <td>true</td> <td>DHW</td> <td>17</td> <td>11</td> <td>1</td> </tr> <tr> <td>circswitchtime</td> <td>circulation program switchtime</td> <td>string</td> <td></td> <td>true</td> <td>DHW</td> <td>28</td> <td>8</td> <td>1</td> </tr> <tr> <td>holidays</td> <td>holiday dates</td> <td>string</td> <td></td> <td>true</td> <td>DHW</td> <td>36</td> <td>13</td> <td>1</td> </tr> <tr> <td>vacations</td> <td>vacation dates</td> <td>string</td> <td></td> <td>true</td> <td>DHW</td> <td>49</td> <td>13</td> <td>1</td> </tr> </tbody> </table> <h3 id=rfm20-remote>RFM20 Remote<a class=headerlink href=#rfm20-remote title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=rt800-rc220>RT800, RC220<a class=headerlink href=#rt800-rc220 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=rego-20003000>Rego 2000/3000<a class=headerlink href=#rego-20003000 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>intoffset</td> <td>internal temperature offset</td> <td>int8 (&gt;=-12&lt;=12)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>46</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>floordry</td> <td>floor drying</td> <td>enum [off|start|heat|hold|cool|end]</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>dampedoutdoortemp</td> <td>damped outdoor temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>48</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>floordrytemp</td> <td>floor drying temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>building</td> <td>building type</td> <td>enum [light|medium|heavy]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>50</td> <td>1</td> <td>1</td> </tr> <tr> <td>minexttemp</td> <td>minimal external temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>51</td> <td>1</td> <td>1</td> </tr> <tr> <td>damping</td> <td>damping outdoor temperature</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>52</td> <td>1</td> <td>1</td> </tr> <tr> <td>vacations</td> <td>vacation dates</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>74</td> <td>13</td> <td>1</td> </tr> <tr> <td>hybridstrategy</td> <td>hybrid control strategy</td> <td>enum [co2 optimized|cost optimized|outside temp switched|co2 cost mix]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>53</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchovertemp</td> <td>outside switchover temperature</td> <td>int8 (&gt;=-20&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>54</td> <td>1</td> <td>1</td> </tr> <tr> <td>energycostratio</td> <td>energy cost ratio</td> <td>uint8 (&gt;=0&lt;=20)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>55</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fossilefactor</td> <td>fossile energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>56</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>electricfactor</td> <td>electric energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>57</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>delayboiler</td> <td>delay boiler support</td> <td>uint8 (&gt;=5&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempdiffboiler</td> <td>temp diff boiler support</td> <td>uint8 (&gt;=1&lt;=99)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>pvenabledhw</td> <td>enable raise dhw</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>pvraiseheat</td> <td>raise heating with PV</td> <td>int8 (&gt;=0&lt;=5)</td> <td>K</td> <td>true</td> <td>DEVICE_DATA</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>pvlowercool</td> <td>lower cooling with PV</td> <td>int8 (&gt;=-5&lt;=0)</td> <td>K</td> <td>true</td> <td>DEVICE_DATA</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [manual|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [eco|comfort]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>ecotemp</td> <td>eco temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>5</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>manualtemp</td> <td>manual temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>6</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>comforttemp</td> <td>comfort temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>7</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=10&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>designtemp</td> <td>design temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>9</td> <td>1</td> <td>1</td> </tr> <tr> <td>offsettemp</td> <td>offset temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>HC</td> <td>10</td> <td>1</td> <td>1</td> </tr> <tr> <td>minflowtemp</td> <td>min flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxflowtemp</td> <td>max flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominfluence</td> <td>room influence</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominflfactor</td> <td>room influence factor</td> <td>uint8 (&gt;=0&lt;=25)</td> <td></td> <td>true</td> <td>HC</td> <td>14</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curroominfl</td> <td>current room influence</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>15</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>enum [room|outdoor|room outdoor]</td> <td></td> <td>true</td> <td>HC</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>HC</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>targetflowtemp</td> <td>target flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>HC</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>summersetmode</td> <td>set summer mode</td> <td>enum [summer|auto|winter]</td> <td></td> <td>true</td> <td>HC</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpoperatingmode</td> <td>heatpump operating mode</td> <td>enum [off|auto|heating|cooling]</td> <td></td> <td>true</td> <td>HC</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>summermode</td> <td>summer mode</td> <td>enum [winter|summer]</td> <td></td> <td>false</td> <td>HC</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpoperatingstate</td> <td>heatpump operating state</td> <td>enum [heating|off|cooling]</td> <td></td> <td>false</td> <td>HC</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>controlmode</td> <td>control mode</td> <td>enum [weather compensated|outside basepoint|n/a|room|power|constant]</td> <td></td> <td>true</td> <td>HC</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [prog 1|prog 2]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempautotemp</td> <td>temporary set temperature automode</td> <td>int8 (&gt;=-1&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>26</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>remoteseltemp</td> <td>temporary set temperature from remote</td> <td>int8 (&gt;=-1&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>27</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>fastheatup</td> <td>fast heatup</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>HC</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchonoptimization</td> <td>switch-on optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>reducemode</td> <td>reduce mode</td> <td>enum [outdoor|room|reduce]</td> <td></td> <td>true</td> <td>HC</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>noreducetemp</td> <td>no reduce below temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>HC</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>reducetemp</td> <td>off/reduce switch temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>HC</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>dhwprio</td> <td>dhw priority</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpcooling</td> <td>hp cooling</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>coolingon</td> <td>cooling on</td> <td>boolean</td> <td></td> <td>false</td> <td>HC</td> <td>35</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpmode</td> <td>HP Mode</td> <td>enum [heating|cooling|heating &amp; cooling]</td> <td></td> <td>true</td> <td>HC</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>dewoffset</td> <td>dew point offset</td> <td>uint8 (&gt;=2&lt;=10)</td> <td>K</td> <td>true</td> <td>HC</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>roomtempdiff</td> <td>room temp difference</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>K</td> <td>true</td> <td>HC</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpminflowtemp</td> <td>HP min. flow temp.</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>control</td> <td>control device</td> <td>enum [RC310|RC200|RC100|RC100H|TC100]</td> <td></td> <td>true</td> <td>HC</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>remotetemp</td> <td>room temperature from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>C</td> <td>true</td> <td>HC</td> <td>41</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>remotehum</td> <td>room humidity from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>%</td> <td>true</td> <td>HC</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatondelay</td> <td>heat-on delay</td> <td>uint8 (&gt;=1&lt;=48)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatoffdelay</td> <td>heat-off delay</td> <td>uint8 (&gt;=1&lt;=48)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>instantstart</td> <td>instant start</td> <td>uint8 (&gt;=1&lt;=10)</td> <td>K</td> <td>true</td> <td>HC</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>boost</td> <td>boost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>boosttime</td> <td>boost time</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>coolstart</td> <td>cooling starttemp</td> <td>uint8 (&gt;=20&lt;=35)</td> <td>C</td> <td>true</td> <td>HC</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>coolondelay</td> <td>cooling on delay</td> <td>uint8 (&gt;=1&lt;=48)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>cooloffdelay</td> <td>cooling off delay</td> <td>uint8 (&gt;=1&lt;=48)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>50</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchprogmode</td> <td>switch program mode</td> <td>enum [level|absolute]</td> <td></td> <td>true</td> <td>HC</td> <td>51</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [normal|comfort|eco+]</td> <td></td> <td>true</td> <td>DHW</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemplow</td> <td>set low temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|on|auto|own prog]</td> <td></td> <td>true</td> <td>DHW</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeduration</td> <td>charge duration</td> <td>uint8 (&gt;=0&lt;=3810)</td> <td>minutes</td> <td>true</td> <td>DHW</td> <td>4</td> <td>1</td> <td>15</td> </tr> <tr> <td>charge</td> <td>charge</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>extra</td> <td>extra</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>6</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>7</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectday</td> <td>disinfection day</td> <td>enum [mo|tu|we|th|fr|sa|su|all]</td> <td></td> <td>true</td> <td>DHW</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecttime</td> <td>disinfection time</td> <td>uint8 (&gt;=0&lt;=1431)</td> <td>minutes</td> <td>true</td> <td>DHW</td> <td>9</td> <td>1</td> <td>15</td> </tr> <tr> <td>dailyheating</td> <td>daily heating</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>10</td> <td>1</td> <td>1</td> </tr> <tr> <td>dailyheattime</td> <td>daily heating time</td> <td>uint8 (&gt;=0&lt;=1431)</td> <td>minutes</td> <td>true</td> <td>DHW</td> <td>11</td> <td>1</td> <td>15</td> </tr> </tbody> </table> <h3 id=rego-3000-ui800-logamatic-bc400>Rego 3000, UI800, Logamatic BC400<a class=headerlink href=#rego-3000-ui800-logamatic-bc400 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>intoffset</td> <td>internal temperature offset</td> <td>int8 (&gt;=-12&lt;=12)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>46</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>floordry</td> <td>floor drying</td> <td>enum [off|start|heat|hold|cool|end]</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>dampedoutdoortemp</td> <td>damped outdoor temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>48</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>floordrytemp</td> <td>floor drying temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>building</td> <td>building type</td> <td>enum [light|medium|heavy]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>50</td> <td>1</td> <td>1</td> </tr> <tr> <td>minexttemp</td> <td>minimal external temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>51</td> <td>1</td> <td>1</td> </tr> <tr> <td>damping</td> <td>damping outdoor temperature</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>52</td> <td>1</td> <td>1</td> </tr> <tr> <td>hybridstrategy</td> <td>hybrid control strategy</td> <td>enum [co2 optimized|cost optimized|outside temp switched|co2 cost mix]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>53</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchovertemp</td> <td>outside switchover temperature</td> <td>int8 (&gt;=-20&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>54</td> <td>1</td> <td>1</td> </tr> <tr> <td>energycostratio</td> <td>energy cost ratio</td> <td>uint8 (&gt;=0&lt;=20)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>55</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fossilefactor</td> <td>fossile energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>56</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>electricfactor</td> <td>electric energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>57</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>delayboiler</td> <td>delay boiler support</td> <td>uint8 (&gt;=5&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempdiffboiler</td> <td>temp diff boiler support</td> <td>uint8 (&gt;=1&lt;=99)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>pvenabledhw</td> <td>enable raise dhw</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>pvraiseheat</td> <td>raise heating with PV</td> <td>int8 (&gt;=0&lt;=5)</td> <td>K</td> <td>true</td> <td>DEVICE_DATA</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>pvlowercool</td> <td>lower cooling with PV</td> <td>int8 (&gt;=-5&lt;=0)</td> <td>K</td> <td>true</td> <td>DEVICE_DATA</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [off|manual|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [eco|comfort]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>ecotemp</td> <td>eco temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>5</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>manualtemp</td> <td>manual temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>6</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>comforttemp</td> <td>comfort temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>7</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=10&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>designtemp</td> <td>design temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>9</td> <td>1</td> <td>1</td> </tr> <tr> <td>offsettemp</td> <td>offset temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>HC</td> <td>10</td> <td>1</td> <td>1</td> </tr> <tr> <td>minflowtemp</td> <td>min flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxflowtemp</td> <td>max flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominfluence</td> <td>room influence</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominflfactor</td> <td>room influence factor</td> <td>uint8 (&gt;=0&lt;=25)</td> <td></td> <td>true</td> <td>HC</td> <td>14</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curroominfl</td> <td>current room influence</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>15</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>enum [room|outdoor|room outdoor]</td> <td></td> <td>true</td> <td>HC</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>HC</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>targetflowtemp</td> <td>target flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>HC</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>summersetmode</td> <td>set summer mode</td> <td>enum [summer|auto|winter]</td> <td></td> <td>true</td> <td>HC</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpoperatingmode</td> <td>heatpump operating mode</td> <td>enum [off|auto|heating|cooling]</td> <td></td> <td>true</td> <td>HC</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>summermode</td> <td>summer mode</td> <td>enum [winter|summer]</td> <td></td> <td>false</td> <td>HC</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpoperatingstate</td> <td>heatpump operating state</td> <td>enum [heating|off|cooling]</td> <td></td> <td>false</td> <td>HC</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>controlmode</td> <td>control mode</td> <td>enum [weather compensated|outside basepoint|n/a|room|power|constant]</td> <td></td> <td>true</td> <td>HC</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [prog 1|prog 2]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempautotemp</td> <td>temporary set temperature automode</td> <td>int8 (&gt;=-1&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>26</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>remoteseltemp</td> <td>temporary set temperature from remote</td> <td>int8 (&gt;=-1&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>27</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>fastheatup</td> <td>fast heatup</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>HC</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchonoptimization</td> <td>switch-on optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>reducemode</td> <td>reduce mode</td> <td>enum [outdoor|room|reduce]</td> <td></td> <td>true</td> <td>HC</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>noreducetemp</td> <td>no reduce below temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>HC</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>reducetemp</td> <td>off/reduce switch temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>HC</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>dhwprio</td> <td>dhw priority</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpcooling</td> <td>hp cooling</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>coolingon</td> <td>cooling on</td> <td>boolean</td> <td></td> <td>false</td> <td>HC</td> <td>35</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpmode</td> <td>HP Mode</td> <td>enum [heating|cooling|heating &amp; cooling]</td> <td></td> <td>true</td> <td>HC</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>dewoffset</td> <td>dew point offset</td> <td>uint8 (&gt;=2&lt;=10)</td> <td>K</td> <td>true</td> <td>HC</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>roomtempdiff</td> <td>room temp difference</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>K</td> <td>true</td> <td>HC</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpminflowtemp</td> <td>HP min. flow temp.</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>control</td> <td>control device</td> <td>enum [off|-|RC100|RC100H|-|RC120RF|RC220/RT800|single]</td> <td></td> <td>true</td> <td>HC</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>remotetemp</td> <td>room temperature from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>C</td> <td>true</td> <td>HC</td> <td>41</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>remotehum</td> <td>room humidity from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>%</td> <td>true</td> <td>HC</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatondelay</td> <td>heat-on delay</td> <td>uint8 (&gt;=1&lt;=48)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatoffdelay</td> <td>heat-off delay</td> <td>uint8 (&gt;=1&lt;=48)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>instantstart</td> <td>instant start</td> <td>uint8 (&gt;=1&lt;=10)</td> <td>K</td> <td>true</td> <td>HC</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>boost</td> <td>boost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>boosttime</td> <td>boost time</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>coolstart</td> <td>cooling starttemp</td> <td>uint8 (&gt;=20&lt;=35)</td> <td>C</td> <td>true</td> <td>HC</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>coolondelay</td> <td>cooling on delay</td> <td>uint8 (&gt;=1&lt;=48)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>cooloffdelay</td> <td>cooling off delay</td> <td>uint8 (&gt;=1&lt;=48)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>50</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchprogmode</td> <td>switch program mode</td> <td>enum [level|absolute]</td> <td></td> <td>true</td> <td>HC</td> <td>51</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [off|eco+|eco|comfort|auto]</td> <td></td> <td>true</td> <td>DHW</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemplow</td> <td>set low temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|on|auto|own prog]</td> <td></td> <td>true</td> <td>DHW</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeduration</td> <td>charge duration</td> <td>uint8 (&gt;=0&lt;=3810)</td> <td>minutes</td> <td>true</td> <td>DHW</td> <td>4</td> <td>1</td> <td>15</td> </tr> <tr> <td>charge</td> <td>charge</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>extra</td> <td>extra</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>6</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>7</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectday</td> <td>disinfection day</td> <td>enum [mo|tu|we|th|fr|sa|su|all]</td> <td></td> <td>true</td> <td>DHW</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecttime</td> <td>disinfection time</td> <td>uint8 (&gt;=0&lt;=1431)</td> <td>minutes</td> <td>true</td> <td>DHW</td> <td>9</td> <td>1</td> <td>15</td> </tr> <tr> <td>dailyheating</td> <td>daily heating</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>10</td> <td>1</td> <td>1</td> </tr> <tr> <td>dailyheattime</td> <td>daily heating time</td> <td>uint8 (&gt;=0&lt;=1431)</td> <td>minutes</td> <td>true</td> <td>DHW</td> <td>11</td> <td>1</td> <td>15</td> </tr> </tbody> </table> <h3 id=tr120rf-cr20rf>TR120RF, CR20RF<a class=headerlink href=#tr120rf-cr20rf title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <h3 id=ui800-bc400>UI800, BC400<a class=headerlink href=#ui800-bc400 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>errorcode</td> <td>error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>8</td> <td>1</td> </tr> <tr> <td>lastcode</td> <td>last error code</td> <td>string</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>25</td> <td>1</td> </tr> <tr> <td>datetime</td> <td>date/time</td> <td>string</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>33</td> <td>13</td> <td>1</td> </tr> <tr> <td>intoffset</td> <td>internal temperature offset</td> <td>int8 (&gt;=-12&lt;=12)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>46</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>floordry</td> <td>floor drying</td> <td>enum [off|start|heat|hold|cool|end]</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>dampedoutdoortemp</td> <td>damped outdoor temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>48</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>floordrytemp</td> <td>floor drying temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>building</td> <td>building type</td> <td>enum [light|medium|heavy]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>50</td> <td>1</td> <td>1</td> </tr> <tr> <td>minexttemp</td> <td>minimal external temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>51</td> <td>1</td> <td>1</td> </tr> <tr> <td>damping</td> <td>damping outdoor temperature</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>52</td> <td>1</td> <td>1</td> </tr> <tr> <td>hybridstrategy</td> <td>hybrid control strategy</td> <td>enum [co2 optimized|cost optimized|outside temp switched|co2 cost mix]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>53</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchovertemp</td> <td>outside switchover temperature</td> <td>int8 (&gt;=-20&lt;=20)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>54</td> <td>1</td> <td>1</td> </tr> <tr> <td>energycostratio</td> <td>energy cost ratio</td> <td>uint8 (&gt;=0&lt;=20)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>55</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>fossilefactor</td> <td>fossile energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>56</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>electricfactor</td> <td>electric energy factor</td> <td>uint8 (&gt;=0&lt;=5)</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>57</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>delayboiler</td> <td>delay boiler support</td> <td>uint8 (&gt;=5&lt;=120)</td> <td>minutes</td> <td>true</td> <td>DEVICE_DATA</td> <td>58</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempdiffboiler</td> <td>temp diff boiler support</td> <td>uint8 (&gt;=1&lt;=99)</td> <td>C</td> <td>true</td> <td>DEVICE_DATA</td> <td>59</td> <td>1</td> <td>1</td> </tr> <tr> <td>pvenabledhw</td> <td>enable raise dhw</td> <td>boolean</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>60</td> <td>1</td> <td>1</td> </tr> <tr> <td>pvraiseheat</td> <td>raise heating with PV</td> <td>int8 (&gt;=0&lt;=5)</td> <td>K</td> <td>true</td> <td>DEVICE_DATA</td> <td>61</td> <td>1</td> <td>1</td> </tr> <tr> <td>pvlowercool</td> <td>lower cooling with PV</td> <td>int8 (&gt;=-5&lt;=0)</td> <td>K</td> <td>true</td> <td>DEVICE_DATA</td> <td>62</td> <td>1</td> <td>1</td> </tr> <tr> <td>seltemp</td> <td>selected room temperature</td> <td>int16 (&gt;=0&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>0</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>currtemp</td> <td>current room temperature</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>haclimate</td> <td>mqtt discovery current room temperature</td> <td>enum [selTemp|roomTemp] (&gt;=5&lt;=30)</td> <td></td> <td>false</td> <td>HC</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [off|manual|auto]</td> <td></td> <td>true</td> <td>HC</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>modetype</td> <td>mode type</td> <td>enum [eco|comfort]</td> <td></td> <td>false</td> <td>HC</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>ecotemp</td> <td>eco temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>5</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>manualtemp</td> <td>manual temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>6</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>comforttemp</td> <td>comfort temperature</td> <td>uint8 (&gt;=0&lt;=127)</td> <td>C</td> <td>true</td> <td>HC</td> <td>7</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>summertemp</td> <td>summer temperature</td> <td>uint8 (&gt;=10&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>designtemp</td> <td>design temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>9</td> <td>1</td> <td>1</td> </tr> <tr> <td>offsettemp</td> <td>offset temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>HC</td> <td>10</td> <td>1</td> <td>1</td> </tr> <tr> <td>minflowtemp</td> <td>min flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>11</td> <td>1</td> <td>1</td> </tr> <tr> <td>maxflowtemp</td> <td>max flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>12</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominfluence</td> <td>room influence</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>13</td> <td>1</td> <td>1</td> </tr> <tr> <td>roominflfactor</td> <td>room influence factor</td> <td>uint8 (&gt;=0&lt;=25)</td> <td></td> <td>true</td> <td>HC</td> <td>14</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>curroominfl</td> <td>current room influence</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>HC</td> <td>15</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>nofrostmode</td> <td>nofrost mode</td> <td>enum [room|outdoor|room outdoor]</td> <td></td> <td>true</td> <td>HC</td> <td>16</td> <td>1</td> <td>1</td> </tr> <tr> <td>nofrosttemp</td> <td>nofrost temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>HC</td> <td>17</td> <td>1</td> <td>1</td> </tr> <tr> <td>targetflowtemp</td> <td>target flow temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>HC</td> <td>18</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatingtype</td> <td>heating type</td> <td>enum [off|radiator|convector|floor]</td> <td></td> <td>true</td> <td>HC</td> <td>19</td> <td>1</td> <td>1</td> </tr> <tr> <td>summersetmode</td> <td>set summer mode</td> <td>enum [summer|auto|winter]</td> <td></td> <td>true</td> <td>HC</td> <td>20</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpoperatingmode</td> <td>heatpump operating mode</td> <td>enum [off|auto|heating|cooling]</td> <td></td> <td>true</td> <td>HC</td> <td>21</td> <td>1</td> <td>1</td> </tr> <tr> <td>summermode</td> <td>summer mode</td> <td>enum [winter|summer]</td> <td></td> <td>false</td> <td>HC</td> <td>22</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpoperatingstate</td> <td>heatpump operating state</td> <td>enum [heating|off|cooling]</td> <td></td> <td>false</td> <td>HC</td> <td>23</td> <td>1</td> <td>1</td> </tr> <tr> <td>controlmode</td> <td>control mode</td> <td>enum [weather compensated|outside basepoint|n/a|room|power|constant]</td> <td></td> <td>true</td> <td>HC</td> <td>24</td> <td>1</td> <td>1</td> </tr> <tr> <td>program</td> <td>program</td> <td>enum [prog 1|prog 2]</td> <td></td> <td>true</td> <td>HC</td> <td>25</td> <td>1</td> <td>1</td> </tr> <tr> <td>tempautotemp</td> <td>temporary set temperature automode</td> <td>int8 (&gt;=-1&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>26</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>remoteseltemp</td> <td>temporary set temperature from remote</td> <td>int8 (&gt;=-1&lt;=30)</td> <td>C</td> <td>true</td> <td>HC</td> <td>27</td> <td>1</td> <td>1/2</td> </tr> <tr> <td>fastheatup</td> <td>fast heatup</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>true</td> <td>HC</td> <td>28</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchonoptimization</td> <td>switch-on optimization</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>29</td> <td>1</td> <td>1</td> </tr> <tr> <td>reducemode</td> <td>reduce mode</td> <td>enum [outdoor|room|reduce]</td> <td></td> <td>true</td> <td>HC</td> <td>30</td> <td>1</td> <td>1</td> </tr> <tr> <td>noreducetemp</td> <td>no reduce below temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>HC</td> <td>31</td> <td>1</td> <td>1</td> </tr> <tr> <td>reducetemp</td> <td>off/reduce switch temperature</td> <td>int8 (&gt;=-126&lt;=126)</td> <td>C</td> <td>true</td> <td>HC</td> <td>32</td> <td>1</td> <td>1</td> </tr> <tr> <td>dhwprio</td> <td>dhw priority</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>33</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpcooling</td> <td>hp cooling</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>34</td> <td>1</td> <td>1</td> </tr> <tr> <td>coolingon</td> <td>cooling on</td> <td>boolean</td> <td></td> <td>false</td> <td>HC</td> <td>35</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpmode</td> <td>HP Mode</td> <td>enum [heating|cooling|heating &amp; cooling]</td> <td></td> <td>true</td> <td>HC</td> <td>36</td> <td>1</td> <td>1</td> </tr> <tr> <td>dewoffset</td> <td>dew point offset</td> <td>uint8 (&gt;=2&lt;=10)</td> <td>K</td> <td>true</td> <td>HC</td> <td>37</td> <td>1</td> <td>1</td> </tr> <tr> <td>roomtempdiff</td> <td>room temp difference</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>K</td> <td>true</td> <td>HC</td> <td>38</td> <td>1</td> <td>1</td> </tr> <tr> <td>hpminflowtemp</td> <td>HP min. flow temp.</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>HC</td> <td>39</td> <td>1</td> <td>1</td> </tr> <tr> <td>control</td> <td>control device</td> <td>enum [off|-|RC100|RC100H|-|RC120RF|RC220/RT800|single]</td> <td></td> <td>true</td> <td>HC</td> <td>40</td> <td>1</td> <td>1</td> </tr> <tr> <td>remotetemp</td> <td>room temperature from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>C</td> <td>true</td> <td>HC</td> <td>41</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>remotehum</td> <td>room humidity from remote</td> <td>cmd [] (&gt;=-1&lt;=101)</td> <td>%</td> <td>true</td> <td>HC</td> <td>42</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatondelay</td> <td>heat-on delay</td> <td>uint8 (&gt;=1&lt;=48)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>43</td> <td>1</td> <td>1</td> </tr> <tr> <td>heatoffdelay</td> <td>heat-off delay</td> <td>uint8 (&gt;=1&lt;=48)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>44</td> <td>1</td> <td>1</td> </tr> <tr> <td>instantstart</td> <td>instant start</td> <td>uint8 (&gt;=1&lt;=10)</td> <td>K</td> <td>true</td> <td>HC</td> <td>45</td> <td>1</td> <td>1</td> </tr> <tr> <td>boost</td> <td>boost mode</td> <td>boolean</td> <td></td> <td>true</td> <td>HC</td> <td>46</td> <td>1</td> <td>1</td> </tr> <tr> <td>boosttime</td> <td>boost time</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>47</td> <td>1</td> <td>1</td> </tr> <tr> <td>coolstart</td> <td>cooling starttemp</td> <td>uint8 (&gt;=20&lt;=35)</td> <td>C</td> <td>true</td> <td>HC</td> <td>48</td> <td>1</td> <td>1</td> </tr> <tr> <td>coolondelay</td> <td>cooling on delay</td> <td>uint8 (&gt;=1&lt;=48)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>49</td> <td>1</td> <td>1</td> </tr> <tr> <td>cooloffdelay</td> <td>cooling off delay</td> <td>uint8 (&gt;=1&lt;=48)</td> <td>hours</td> <td>true</td> <td>HC</td> <td>50</td> <td>1</td> <td>1</td> </tr> <tr> <td>switchprogmode</td> <td>switch program mode</td> <td>enum [level|absolute]</td> <td></td> <td>true</td> <td>HC</td> <td>51</td> <td>1</td> <td>1</td> </tr> <tr> <td>mode</td> <td>operating mode</td> <td>enum [off|eco+|eco|comfort|auto]</td> <td></td> <td>true</td> <td>DHW</td> <td>0</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemp</td> <td>set temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>1</td> <td>1</td> <td>1</td> </tr> <tr> <td>settemplow</td> <td>set low temperature</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>true</td> <td>DHW</td> <td>2</td> <td>1</td> <td>1</td> </tr> <tr> <td>circmode</td> <td>circulation pump mode</td> <td>enum [off|on|auto|own prog]</td> <td></td> <td>true</td> <td>DHW</td> <td>3</td> <td>1</td> <td>1</td> </tr> <tr> <td>chargeduration</td> <td>charge duration</td> <td>uint8 (&gt;=0&lt;=3810)</td> <td>minutes</td> <td>true</td> <td>DHW</td> <td>4</td> <td>1</td> <td>15</td> </tr> <tr> <td>charge</td> <td>charge</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>extra</td> <td>extra</td> <td>uint8 (&gt;=0&lt;=254)</td> <td>C</td> <td>false</td> <td>DHW</td> <td>6</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecting</td> <td>disinfecting</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>7</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfectday</td> <td>disinfection day</td> <td>enum [mo|tu|we|th|fr|sa|su|all]</td> <td></td> <td>true</td> <td>DHW</td> <td>8</td> <td>1</td> <td>1</td> </tr> <tr> <td>disinfecttime</td> <td>disinfection time</td> <td>uint8 (&gt;=0&lt;=1431)</td> <td>minutes</td> <td>true</td> <td>DHW</td> <td>9</td> <td>1</td> <td>15</td> </tr> <tr> <td>dailyheating</td> <td>daily heating</td> <td>boolean</td> <td></td> <td>true</td> <td>DHW</td> <td>10</td> <td>1</td> <td>1</td> </tr> <tr> <td>dailyheattime</td> <td>daily heating time</td> <td>uint8 (&gt;=0&lt;=1431)</td> <td>minutes</td> <td>true</td> <td>DHW</td> <td>11</td> <td>1</td> <td>15</td> </tr> </tbody> </table> <h2 id=devices-of-type-ventilation>Devices of type <em>ventilation</em><a class=headerlink href=#devices-of-type-ventilation title="Permanent link">~</a></h2> <h3 id=logavent-hrv176>Logavent HRV176<a class=headerlink href=#logavent-hrv176 title="Permanent link">~</a></h3> <table> <thead> <tr> <th>shortname</th> <th>fullname</th> <th>type</th> <th>uom</th> <th>writeable</th> <th>tag type</th> <th>register offset</th> <th>register count</th> <th>scale factor</th> </tr> </thead> <tbody> <tr> <td>outfresh</td> <td>outdoor fresh air</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>0</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>infresh</td> <td>indoor fresh air</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>1</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>outexhaust</td> <td>outdoor exhaust air</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>2</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>inexhaust</td> <td>indoor exhaust air</td> <td>int16 (&gt;=-3199&lt;=3199)</td> <td>C</td> <td>false</td> <td>DEVICE_DATA</td> <td>3</td> <td>1</td> <td>1/10</td> </tr> <tr> <td>ventinspeed</td> <td>in blower speed</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>4</td> <td>1</td> <td>1</td> </tr> <tr> <td>ventoutspeed</td> <td>out blower speed</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>5</td> <td>1</td> <td>1</td> </tr> <tr> <td>ventmode</td> <td>ventilation mode</td> <td>enum [auto|off|L1|L2|L3|L4|demand|sleep|intense|bypass|party|fireplace]</td> <td></td> <td>true</td> <td>DEVICE_DATA</td> <td>6</td> <td>1</td> <td>1</td> </tr> <tr> <td>airquality</td> <td>air quality (voc)</td> <td>uint16 (&gt;=0&lt;=31999)</td> <td></td> <td>false</td> <td>DEVICE_DATA</td> <td>7</td> <td>1</td> <td>1</td> </tr> <tr> <td>airhumidity</td> <td>relative air humidity</td> <td>uint8 (&gt;=0&lt;=100)</td> <td>%</td> <td>false</td> <td>DEVICE_DATA</td> <td>8</td> <td>1</td> <td>1</td> </tr> </tbody> </table> <hr> <div class=md-source-file> <small> Last update: <span class="git-revision-date-localized-plugin git-revision-date-localized-plugin-date">October 28, 2024</span> </small> </div> </article> </div> </div> <a href=# class="md-top md-icon" data-md-component=top data-md-state=hidden> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12Z"/></svg> Back to top </a> </main> <footer class=md-footer> <nav class="md-footer__inner md-grid" aria-label=Footer> <a href=../Modbus-Register-Blocks/ class="md-footer__link md-footer__link--prev" aria-label="Previous: Register Block Offsets" rel=prev> <div class="md-footer__button md-icon"> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11h12Z"/></svg> </div> <div class=md-footer__title> <div class=md-ellipsis> <span class=md-footer__direction> Previous </span> Register Block Offsets </div> </div> </a> <a href=../Commands/ class="md-footer__link md-footer__link--next" aria-label="Next: Commands" rel=next> <div class=md-footer__title> <div class=md-ellipsis> <span class=md-footer__direction> Next </span> Commands </div> </div> <div class="md-footer__button md-icon"> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 24 24"><path d="M4 11v2h12l-5.5 5.5 1.42 1.42L19.84 12l-7.92-7.92L10.5 5.5 16 11H4Z"/></svg> </div> </a> </nav> <div class="md-footer-meta md-typeset"> <div class="md-footer-meta__inner md-grid"> <div class=md-copyright> <div class=md-copyright__highlight> Copyright &copy; 2024 emsesp.org (@proddy, @MichaelDvP) </div> </div> <div class=md-social> <a href=https://discord.gg/3J3GgnzpyT target=_blank rel=noopener title=discord.gg class=md-social__link> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 640 512"><!-- Font Awesome Free 6.1.1 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2022 Fonticons, Inc.--><path d="M524.531 69.836a1.5 1.5 0 0 0-.764-.7A485.065 485.065 0 0 0 404.081 32.03a1.816 1.816 0 0 0-1.923.91 337.461 337.461 0 0 0-14.9 30.6 447.848 447.848 0 0 0-134.426 0 309.541 309.541 0 0 0-15.135-30.6 1.89 1.89 0 0 0-1.924-.91 483.689 483.689 0 0 0-119.688 37.107 1.712 1.712 0 0 0-.788.676C39.068 183.651 18.186 294.69 28.43 404.354a2.016 2.016 0 0 0 .765 1.375 487.666 487.666 0 0 0 146.825 74.189 1.9 1.9 0 0 0 2.063-.676A348.2 348.2 0 0 0 208.12 430.4a1.86 1.86 0 0 0-1.019-2.588 321.173 321.173 0 0 1-45.868-21.853 1.885 1.885 0 0 1-.185-3.126 251.047 251.047 0 0 0 9.109-7.137 1.819 1.819 0 0 1 1.9-.256c96.229 43.917 200.41 43.917 295.5 0a1.812 1.812 0 0 1 1.924.233 234.533 234.533 0 0 0 9.132 7.16 1.884 1.884 0 0 1-.162 3.126 301.407 301.407 0 0 1-45.89 21.83 1.875 1.875 0 0 0-1 2.611 391.055 391.055 0 0 0 30.014 48.815 1.864 1.864 0 0 0 2.063.7A486.048 486.048 0 0 0 610.7 405.729a1.882 1.882 0 0 0 .765-1.352c12.264-126.783-20.532-236.912-86.934-334.541ZM222.491 337.58c-28.972 0-52.844-26.587-52.844-59.239s23.409-59.241 52.844-59.241c29.665 0 53.306 26.82 52.843 59.239 0 32.654-23.41 59.241-52.843 59.241Zm195.38 0c-28.971 0-52.843-26.587-52.843-59.239s23.409-59.241 52.843-59.241c29.667 0 53.307 26.82 52.844 59.239 0 32.654-23.177 59.241-52.844 59.241Z"/></svg> </a> <a href=https://github.com/emsesp/EMS-ESP32 target=_blank rel=noopener title=github.com class=md-social__link> <svg xmlns=http://www.w3.org/2000/svg viewbox="0 0 480 512"><!-- Font Awesome Free 6.1.1 by @fontawesome - https://fontawesome.com License - https://fontawesome.com/license/free (Icons: CC BY 4.0, Fonts: SIL OFL 1.1, Code: MIT License) Copyright 2022 Fonticons, Inc.--><path d="M186.1 328.7c0 20.9-10.9 55.1-36.7 55.1s-36.7-34.2-36.7-55.1 10.9-55.1 36.7-55.1 36.7 34.2 36.7 55.1zM480 278.2c0 31.9-3.2 65.7-17.5 95-37.9 76.6-142.1 74.8-216.7 74.8-75.8 0-186.2 2.7-225.6-74.8-14.6-29-20.2-63.1-20.2-95 0-41.9 13.9-81.5 41.5-113.6-5.2-15.8-7.7-32.4-7.7-48.8 0-21.5 4.9-32.3 14.6-51.8 45.3 0 74.3 9 108.8 36 29-6.9 58.8-10 88.7-10 27 0 54.2 2.9 80.4 9.2 34-26.7 63-35.2 107.8-35.2 9.8 19.5 14.6 30.3 14.6 51.8 0 16.4-2.6 32.7-7.7 48.2 27.5 32.4 39 72.3 39 114.2zm-64.3 50.5c0-43.9-26.7-82.6-73.5-82.6-18.9 0-37 3.4-56 6-14.9 2.3-29.8 3.2-45.1 3.2-15.2 0-30.1-.9-45.1-3.2-18.7-2.6-37-6-56-6-46.8 0-73.5 38.7-73.5 82.6 0 87.8 80.4 101.3 150.4 101.3h48.2c70.3 0 150.6-13.4 150.6-101.3zm-82.6-55.1c-25.8 0-36.7 34.2-36.7 55.1s10.9 55.1 36.7 55.1 36.7-34.2 36.7-55.1-10.9-55.1-36.7-55.1z"/></svg> </a> </div> </div> </div> </footer> </div> <div class=md-dialog data-md-component=dialog> <div class="md-dialog__inner md-typeset"></div> </div> <script id=__config type=application/json>{"base": "..", "features": ["navigation.instant", "navigation.tabs", "navigation.tabs.sticky", "navigation.top", "navigation.tracking"], "search": "../assets/javascripts/workers/search.2a1c317c.min.js", "translations": {"clipboard.copied": "Copied to clipboard", "clipboard.copy": "Copy to clipboard", "search.config.lang": "en", "search.config.pipeline": "trimmer, stopWordFilter", "search.config.separator": "[\\s\\-]+", "search.placeholder": "Search", "search.result.more.one": "1 more on this page", "search.result.more.other": "# more on this page", "search.result.none": "No matching documents", "search.result.one": "1 matching document", "search.result.other": "# matching documents", "search.result.placeholder": "Type to start searching", "search.result.term.missing": "Missing", "select.version.title": "Select version"}}</script> <script src=../assets/javascripts/bundle.748e2769.min.js></script> <script src=https://unpkg.com/tablesort@5.3.0/dist/tablesort.min.js></script> <script src=../extra_javascript/tablesort.js></script> <script src=../extra_javascript/github.js></script> </body> </html>